  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {492182e9-58f0-4cf3-87e0-002093d3fd56}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {4f9d7b58-eb7e-4170-85c7-d9a80b5e12d9}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {fd1c70e0-8ba0-4ba3-ba24-fa0508e333b9}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Minimum Fraction of Outdoor Air Schedule Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Maximum Fraction of Outdoor Air Schedule Name
  {007c2661-2fe7-4bd0-8187-9aad43844d1b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {007c2661-2fe7-4bd0-8187-9aad43844d1b}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e453cb03-f40d-40eb-bde5-34f09a7a9425}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {fd1c70e0-8ba0-4ba3-ba24-fa0508e333b9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2930cd1d-04d2-47f5-bc56-d9078750ca30}, !- Mixed Air Node Name
  {853afa32-e88a-4313-9d54-00bb52aea049}, !- Outdoor Air Stream Node Name
  {80f6fbc4-e631-4e0c-9684-5596a038faed}, !- Relief Air Stream Node Name
  {028b5b65-4651-4766-b617-684aea41fdcc}; !- Return Air Stream Node Name

OS:Node,
  {83c376b7-8cfa-4b90-9eec-c9f2e1c516c4}, !- Handle
  Node 18,                                !- Name
  ,                                       !- Inlet Port
  {7a025891-2769-413d-8c23-bbf0a4fc9000}; !- Outlet Port

OS:Node,
  {c24e7225-fa59-42ae-a02d-fbdd9e4b922e}, !- Handle
  Node 19,                                !- Name
  {4649e835-6c67-414c-b4a8-8d880ae454cb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:SetpointManager:Scheduled,
  {f1d6baf9-9842-4fb3-ad7d-900476e3861e}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {de56e7cb-e9da-4e61-8c94-a4e4e9f42575}, !- Schedule Name
  {eda7b0fa-2b04-4491-a765-a907ef9e015a}; !- Setpoint Node or NodeList Name

OS:Connection,
  {c1abeb06-825d-455d-ac62-5f6bdebd05bb}, !- Handle
  {82fcd42b-49fe-4e41-9341-23b1824b8b41}, !- Name
  {c77ec121-1013-4686-b0a3-ddd992fa9f14}, !- Source Object
  17,                                     !- Outlet Port
  {eda7b0fa-2b04-4491-a765-a907ef9e015a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2b83fd8-a1dc-4548-84ba-ef84d037e68c}, !- Handle
  Node 22,                                !- Name
  {2930cd1d-04d2-47f5-bc56-d9078750ca30}, !- Inlet Port
  {bfd5fc89-dcb4-46c7-b1d1-c1f1f2e304f3}; !- Outlet Port

OS:Connection,
  {028b5b65-4651-4766-b617-684aea41fdcc}, !- Handle
  {a1498a17-a740-4ccc-a0b5-a55d7316af12}, !- Name
  {69be505c-d5da-48fe-aca1-5ac0924cd819}, !- Source Object
  3,                                      !- Outlet Port
  {e453cb03-f40d-40eb-bde5-34f09a7a9425}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2930cd1d-04d2-47f5-bc56-d9078750ca30}, !- Handle
  {8b6acd9c-7097-4bb0-bb0e-be83755d5ddd}, !- Name
  {e453cb03-f40d-40eb-bde5-34f09a7a9425}, !- Source Object
  5,                                      !- Outlet Port
  {f2b83fd8-a1dc-4548-84ba-ef84d037e68c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {a8cc92ab-5bae-4e78-ae28-b1d6e419c515}, !- Handle
  Air Terminal Single Duct VAV No Reheat 1, !- Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Availability Schedule Name
  {12cd25f7-2467-4bbb-8f8d-acef37beb807}, !- Air Outlet Node Name
  {6769fbdd-6a85-4199-8069-ad9aba2aa292}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5f0bc746-d527-4053-ae0d-18832e05747b}, !- Handle
  Node 23,                                !- Name
  {53f8587a-1151-4d04-a755-239d14507f32}, !- Inlet Port
  {9b9a4b96-a0dc-4444-9028-d0d44d3ef740}; !- Outlet Port

OS:Connection,
  {3d0c8bdb-da34-4e06-967c-3e1a73fec64a}, !- Handle
  {6ea3f69d-2fd9-4b78-ba77-a2517d1fcc18}, !- Name
  {3c3a8a3a-bcbd-45c0-b1e1-39d91d5e379d}, !- Source Object
  3,                                      !- Outlet Port
  {124b6ca3-7524-4309-9e33-51e4a42ca8a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53f8587a-1151-4d04-a755-239d14507f32}, !- Handle
  {199d53d9-2941-41d1-82aa-56bd261174dc}, !- Name
  {9826a772-6c92-4439-a923-e28306588768}, !- Source Object
  3,                                      !- Outlet Port
  {5f0bc746-d527-4053-ae0d-18832e05747b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b9a4b96-a0dc-4444-9028-d0d44d3ef740}, !- Handle
  {000bb91c-525e-416d-aa55-a479e634abb5}, !- Name
  {5f0bc746-d527-4053-ae0d-18832e05747b}, !- Source Object
  3,                                      !- Outlet Port
  {3c2be759-dec9-4b8c-9dc6-4e1202620908}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9482dac9-ffcc-4bd1-a6a5-27868738d908}, !- Handle
  Node 24,                                !- Name
  {61e9933c-6922-4fa3-94a8-f5adef75ffb7}, !- Inlet Port
  {6769fbdd-6a85-4199-8069-ad9aba2aa292}; !- Outlet Port

OS:Connection,
  {61e9933c-6922-4fa3-94a8-f5adef75ffb7}, !- Handle
  {38095368-7727-43df-a926-23e1f9b4d7b0}, !- Name
  {c30e1305-51e6-4020-a4d3-28956dd0ffd8}, !- Source Object
  3,                                      !- Outlet Port
  {9482dac9-ffcc-4bd1-a6a5-27868738d908}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6769fbdd-6a85-4199-8069-ad9aba2aa292}, !- Handle
  {cd145844-4a92-496d-8f44-9f85f1d97cdf}, !- Name
  {9482dac9-ffcc-4bd1-a6a5-27868738d908}, !- Source Object
  3,                                      !- Outlet Port
  {a8cc92ab-5bae-4e78-ae28-b1d6e419c515}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {12cd25f7-2467-4bbb-8f8d-acef37beb807}, !- Handle
  {9e1cfc12-4c8b-4026-8f82-78e599d53c5e}, !- Name
  {a8cc92ab-5bae-4e78-ae28-b1d6e419c515}, !- Source Object
  3,                                      !- Outlet Port
  {3c3a8a3a-bcbd-45c0-b1e1-39d91d5e379d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6039055c-7733-4ba8-b590-92a5f64cd5fc}, !- Handle
  {fd152e13-20e2-477b-9601-efad54d8b6c7}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6059c0b2-bffe-45ac-aea5-8fbb1bc6def0}, !- Handle
  {907e750c-b212-438f-9230-3684c4aefa94}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99a5ca1d-a957-4bda-beb7-9694b20ffe4d}, !- Handle
  {f493a6b9-054a-484f-b402-a27612c5a94f}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4aad1678-e44d-42ea-9fb3-2de818d98aa0}, !- Handle
  {7dadceec-5c41-4372-a219-d700e24a5dc5}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6499bdd6-cf6d-42b9-b5fc-7b34281a1b1c}, !- Handle
  {81eadfa2-9d82-4183-9824-0159a46b0bbb}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d07a9cf2-e11f-4199-82b9-cb3291dd8fb1}, !- Handle
  {c68df180-33f8-4e8b-8fd8-0509056ba910}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d306bc25-ee6d-4b19-aa9d-25bbb8243593}, !- Handle
  {bc8acea9-211e-4e9f-bb1f-d032b1cc2427}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e87cd59-3c7d-4dc3-8b88-3c34e8f755c7}, !- Handle
  {9f0ffbfd-22a9-4a40-bcc8-b942115fbd9e}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08a60bf1-0829-40eb-9568-8be552d03a71}, !- Handle
  {9134b8da-6f00-46cf-a844-87bc6508298d}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c16cb5eb-bf66-49b1-8bf4-247a364f6c26}, !- Handle
  {d48eb111-1e49-4fb7-b4ab-c20eb8d26e31}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6361104-08a2-4b0b-9d2e-6bd449d06c29}, !- Handle
  {c6b23d10-2038-422b-b922-04ed2efc5ab3}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dbf1ef59-f283-4b16-bbcd-39ca7a906844}, !- Handle
  {09df5d6b-23bc-40c8-bc86-f4db9bfe4e96}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49dfa0eb-4658-4096-9b28-a6728dbc372c}, !- Handle
  {b495de62-ccbb-44db-b827-dd2f7b1aef4b}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9deb0606-05a9-4063-94cc-afb31692fbc6}, !- Handle
  {d4fe0b25-b6d2-471c-9ea8-76db5e19c907}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0c40b30-703a-4d9c-8d57-ee49c765fce5}, !- Handle
  {3f5489b7-fd63-4ec6-a262-52bf8ff15195}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d01a1c4-925d-433c-b5c0-83b7f0de59a8}, !- Handle
  {4eb9198d-5eb1-42f8-b6d3-9f14e741208b}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:AirConditioner:VariableRefrigerantFlow,
  {961b5a4b-749b-435c-babf-cfac26e3f805}, !- Handle
  VRF Heat Pump - Building Story 1,       !- Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Availability Schedule
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  5,                                      !- Gross Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  43,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {7edb791f-2775-4ec0-b705-886ef174399a}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  {d90a5e04-0882-483b-8b4f-055f2ba1165b}, !- Cooling Capacity Ratio Boundary Curve Name
  {308b149a-0b59-478e-ac11-6db2a3941b60}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {dab94220-75c9-47bd-892d-672c3998ef63}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {49f482ca-415b-41e8-a746-7a84adc71e3e}, !- Cooling Energy Input Ratio Boundary Curve Name
  {6b4ae290-468b-4a2a-8ab6-2dd4968679e5}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {3ad5d1a7-82a2-4f2a-8ba9-555bbe5f1f26}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {c82f5c21-d3e7-4ce3-9181-ba216f0dda45}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {816accf4-62b4-4ef9-9aa6-1f60e107a558}, !- Cooling Combination Ratio Correction Factor Curve Name
  {274d73e9-80ed-4f95-a9ec-40f9d4fced58}, !- Cooling Part-Load Fraction Correlation Curve Name
  autosize,                               !- Gross Rated Heating Capacity {W}
  1,                                      !- Rated Heating Capacity Sizing Ratio {W/W}
  5,                                      !- Rated Heating COP {W/W}
  -20,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  30,                                     !- Maximum Outdoor Temperature in Heating Mode {C}
  {99b9c199-b5a8-4255-8b49-dec7161fdddc}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  {273cd5c6-6092-42a6-aab7-3e0d07bdcf80}, !- Heating Capacity Ratio Boundary Curve Name
  {023860f8-ec06-4588-bad7-688d11a694a0}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {422011b8-38b4-4a64-8dde-6515967e3642}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {1314b01b-5399-4a78-83f9-0791b38be883}, !- Heating Energy Input Ratio Boundary Curve Name
  {bcd1d5be-0861-4eed-95c2-c7c6ddf6e078}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {1bbb2507-deee-4aad-8ea3-aeaefd5753bc}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {1873bee3-f263-4f0e-8774-6144361c4481}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {ac49cfef-07fd-4394-9e9f-f4b229bb8919}, !- Heating Combination Ratio Correction Factor Curve Name
  {274d73e9-80ed-4f95-a9ec-40f9d4fced58}, !- Heating Part-Load Fraction Correlation Curve Name
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  {b26d504f-0f61-4dff-95af-009c83e30cbb}, !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {423d6167-8e2e-4e0a-8d9e-f7502395907c}, !- Zone Terminal Unit List
  No,                                     !- Heat Pump Waste Heat Recovery
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10.668,                                 !- Vertical Height used for Piping Correction Factor {m}
  {56f74c31-223c-4ebf-8186-e7652d1a518a}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  ,                                       !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors {dimensionless}
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  ,                                       !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  1e-07,                                  !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  0,                                      !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  20,                                     !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  ,                                       !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  ,                                       !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Curve:Biquadratic,
  {7edb791f-2775-4ec0-b705-886ef174399a}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFT, !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {d90a5e04-0882-483b-8b4f-055f2ba1165b}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {308b149a-0b59-478e-ac11-6db2a3941b60}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {dab94220-75c9-47bd-892d-672c3998ef63}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFT, !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {49f482ca-415b-41e8-a746-7a84adc71e3e}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {6b4ae290-468b-4a2a-8ab6-2dd4968679e5}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {3ad5d1a7-82a2-4f2a-8ba9-555bbe5f1f26}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRLowPLR, !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c82f5c21-d3e7-4ce3-9181-ba216f0dda45}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {816accf4-62b4-4ef9-9aa6-1f60e107a558}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingCombRatio, !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {274d73e9-80ed-4f95-a9ec-40f9d4fced58}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {99b9c199-b5a8-4255-8b49-dec7161fdddc}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFT, !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {273cd5c6-6092-42a6-aab7-3e0d07bdcf80}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {023860f8-ec06-4588-bad7-688d11a694a0}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {422011b8-38b4-4a64-8dde-6515967e3642}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFT, !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {1314b01b-5399-4a78-83f9-0791b38be883}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {bcd1d5be-0861-4eed-95c2-c7c6ddf6e078}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {1bbb2507-deee-4aad-8ea3-aeaefd5753bc}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRLowPLR, !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1873bee3-f263-4f0e-8774-6144361c4481}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {ac49cfef-07fd-4394-9e9f-f4b229bb8919}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingCombRatio, !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {56f74c31-223c-4ebf-8186-e7652d1a518a}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5;                                    !- Maximum Value of y

OS:ModelObjectList,
  {423d6167-8e2e-4e0a-8d9e-f7502395907c}, !- Handle
  {5a6bc3f0-a6b1-4af4-8e6c-65858a094924}, !- Name
  {93dcb23d-2232-4827-90e5-7fb8dd440679}, !- Model Object 1
  ,                                       !- Model Object 2
  ,                                       !- Model Object 3
  ,                                       !- Model Object 4
  ,                                       !- Model Object 5
  ,                                       !- Model Object 6
  ,                                       !- Model Object 7
  ,                                       !- Model Object 8
  ,                                       !- Model Object 9
  {ddfe4f00-a442-4cb8-9d63-0b488f93ef93}, !- Model Object 10
  {8677285c-95fd-4e79-b4f6-308a14a44b7c}, !- Model Object 11
  {68d68609-f1bf-49e3-851d-ddec6ae38d95}, !- Model Object 12
  {3e099806-7ddb-4c5e-8b93-5229ccc29b96}, !- Model Object 13
  {19c20050-ba95-4197-b297-ab027a284aa9}, !- Model Object 14
  {b2b4483a-a8b3-421b-9d32-a92fb9a2840c}, !- Model Object 15
  {8fa8a587-7286-4dd7-9f02-6b9851ed3019}, !- Model Object 16
  {f8e18345-7c07-44f8-8d04-4cf836885967}; !- Model Object 17

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {93dcb23d-2232-4827-90e5-7fb8dd440679}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1, !- Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Terminal Unit Availability schedule
  {4c27bfdf-2bf1-4e21-bc3b-30bde6b17454}, !- Terminal Unit Air Inlet Node
  {59abbafb-6f33-4318-bc23-7912ac3d8417}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {8f134db6-d8d7-4c54-bf34-b59d44de60e1}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {58942ab5-eb20-4725-894c-ab115688d5dc}, !- Cooling Coil
  {739aad8d-01b8-4c03-a235-9b7440fffe4d}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {58942ab5-eb20-4725-894c-ab115688d5dc}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil, !- Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {8d804ca6-409e-434c-a8bd-f4b661daecdf}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {cfb2b6b1-7af1-4808-bcdb-d35b1d52304c}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {8d804ca6-409e-434c-a8bd-f4b661daecdf}, !- Handle
  VRFTUCoolCapFT,                         !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {cfb2b6b1-7af1-4808-bcdb-d35b1d52304c}, !- Handle
  VRFACCoolCapFFF,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {739aad8d-01b8-4c03-a235-9b7440fffe4d}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil, !- Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {82059a90-df1a-4404-9dc9-a5c876ddb772}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {c9c9407b-eeb5-42b9-9793-dbe8c2156275}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {82059a90-df1a-4404-9dc9-a5c876ddb772}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {c9c9407b-eeb5-42b9-9793-dbe8c2156275}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {8f134db6-d8d7-4c54-bf34-b59d44de60e1}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Fan, !- Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5320cc9f-e69f-4384-8f1c-09e8efb6e943}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {20068556-2587-402a-ba95-1bd05f3bda0a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5320cc9f-e69f-4384-8f1c-09e8efb6e943}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {20068556-2587-402a-ba95-1bd05f3bda0a}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {1ef6e582-878d-499b-8d18-fa8e172a24ea}, !- Handle
  Node 49,                                !- Name
  {31b9fe35-47fd-41f2-bc43-33e3846d69f6}, !- Inlet Port
  {4c27bfdf-2bf1-4e21-bc3b-30bde6b17454}; !- Outlet Port

OS:Connection,
  {31b9fe35-47fd-41f2-bc43-33e3846d69f6}, !- Handle
  {c7509407-cd8d-4a91-90c1-39698d5efa1a}, !- Name
  {c3eb5457-701f-46fe-a598-cd3bbcc516ad}, !- Source Object
  3,                                      !- Outlet Port
  {1ef6e582-878d-499b-8d18-fa8e172a24ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c27bfdf-2bf1-4e21-bc3b-30bde6b17454}, !- Handle
  {758ef6e0-cf57-4f37-bcda-971708b20087}, !- Name
  {1ef6e582-878d-499b-8d18-fa8e172a24ea}, !- Source Object
  3,                                      !- Outlet Port
  {93dcb23d-2232-4827-90e5-7fb8dd440679}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e03aac20-0590-4380-9470-1217cb94bc28}, !- Handle
  Node 50,                                !- Name
  {59abbafb-6f33-4318-bc23-7912ac3d8417}, !- Inlet Port
  {98a1a0f0-6580-4b1e-8a5a-af4c67dd0f0c}; !- Outlet Port

OS:Connection,
  {98a1a0f0-6580-4b1e-8a5a-af4c67dd0f0c}, !- Handle
  {82213670-e8e2-4592-8221-3876f0fb5b40}, !- Name
  {e03aac20-0590-4380-9470-1217cb94bc28}, !- Source Object
  3,                                      !- Outlet Port
  {124b6ca3-7524-4309-9e33-51e4a42ca8a3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {59abbafb-6f33-4318-bc23-7912ac3d8417}, !- Handle
  {c22a4fd6-9a92-46f9-a9a5-0666d3171775}, !- Name
  {93dcb23d-2232-4827-90e5-7fb8dd440679}, !- Source Object
  4,                                      !- Outlet Port
  {e03aac20-0590-4380-9470-1217cb94bc28}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {11cb012e-fee1-4f6c-944a-34ddf0ec37d0}, !- Handle
  VRFTUCoolCapFT 1,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {f402610a-0632-4ff8-b636-934387d56d95}, !- Handle
  VRFACCoolCapFFF 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2c935701-25a0-4609-8ec2-5a3c64fa86b2}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 1, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {13854b9c-b035-40d5-811c-6ecfa894b334}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 1, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {21cdecd1-859d-4562-9777-74adf892bb7f}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1cc4b699-034e-4cc9-8805-bd6a7fd9f318}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3f1ffd9f-b9fc-48c0-983f-285cf9414263}, !- Handle
  VRFTUCoolCapFT 2,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {98d871da-740c-4720-bdc3-14e2a774b271}, !- Handle
  VRFACCoolCapFFF 2,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {336c11e7-41f2-42e1-a4b1-1fc8023d62a3}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 2, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {326c3177-d1fb-44db-92eb-4320e201d079}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 2, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {3ee1e725-49cc-4e06-a9f4-e15d44df347c}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dbee782c-8852-498f-80bb-c1b767a7de38}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {12d73ea1-7fe8-4d6d-b6e1-bf5a8256d69c}, !- Handle
  VRFTUCoolCapFT 3,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {a3614c84-1895-4f82-b133-e4ff430ece3e}, !- Handle
  VRFACCoolCapFFF 3,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {831b0216-ac0a-46d0-9a0e-87c635e114df}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 3, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {848466aa-547a-428e-ac86-d816c3563a46}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 3, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {ee5262f8-f00d-48ca-8094-567757a4f51f}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cc7e8c83-8dd9-402d-a767-a2e27f92cb8a}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a91a749a-6ee9-445a-a22f-d4208288692b}, !- Handle
  VRFTUCoolCapFT 4,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {33718651-ae2d-498e-bd5a-b61dc41f3ed3}, !- Handle
  VRFACCoolCapFFF 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {92b27aff-84ff-4216-8b1f-b4915c95cd2d}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 4, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {e638f341-caa0-4b0c-89bc-81aaedd0e4d7}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 4, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {64f3c9cc-a614-4343-938d-dfb8d588e7d1}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8c910138-2f7a-4274-95f1-a285f032c5e6}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {86c3582e-d14d-49a1-b0f5-61b5fd08d67e}, !- Handle
  VRFTUCoolCapFT 5,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {146f8399-f7c4-4593-b3e8-ff681f554cd7}, !- Handle
  VRFACCoolCapFFF 5,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {38deb5c4-d8e9-458a-89e3-45c7967c3fc5}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 5, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {bc0cffe6-1209-45d0-a9b3-872ad20c87e8}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 5, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {3be92248-f3b1-4460-9dc8-7f949f1b1a8b}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8b2464da-714d-4c97-8aba-57107dd1ce40}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c5f105ee-8461-463f-8227-e0b2f4b2c1ef}, !- Handle
  VRFTUCoolCapFT 6,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {081c0c07-4be5-4cdd-a69f-fdbdc5eb2bbe}, !- Handle
  VRFACCoolCapFFF 6,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0308a791-a149-4044-aa6f-d04a46dbafa0}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 6, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {4bc7345a-c9bf-406a-a277-04f138d177a5}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 6, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {41a8c8af-9537-48c9-82e7-64289bb4add5}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1fb80d9e-95f3-4ff4-a2d7-e4b98b8edee2}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {50e444b5-a4e9-418a-bfd2-60816f818a50}, !- Handle
  VRFTUCoolCapFT 7,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {886b0916-b007-4359-9bf8-c29e9cabee47}, !- Handle
  VRFACCoolCapFFF 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {76013325-dc0f-445e-9411-c9399d751b75}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 7, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {a7ce8c68-1ea3-42f8-b82b-23f07ae2831b}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 7, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {bc71d5af-e863-49ba-abba-712f7357db23}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e434b2c4-183b-46af-9500-7beb23c8c88c}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {18e49a81-ce65-4884-b204-9e73e01fd995}, !- Handle
  VRFTUCoolCapFT 8,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {2e03466a-d892-48f7-a4d1-bf7b1eeb91ba}, !- Handle
  VRFACCoolCapFFF 8,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b6f60f4f-cf2b-4542-854f-21720bab799f}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 8, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {6bda2946-6014-44c0-a567-1fd7f8b38e61}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 8, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Exponent,
  {25fa255f-e543-48fb-a02c-de9e17751183}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5b007312-57e6-4e46-b54b-aead468d67d5}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:LifeCycleCost,
  {920c8753-9ad2-4a1f-8434-93f638378ff7}, !- Handle
  HVAC System,                            !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {e0ce3521-4e53-4eca-8017-2f1c8dec2b50}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:Connection,
  {bfd5fc89-dcb4-46c7-b1d1-c1f1f2e304f3}, !- Handle
  {04e8152a-7280-4f0d-907c-b1a8228c843e}, !- Name
  {f2b83fd8-a1dc-4548-84ba-ef84d037e68c}, !- Source Object
  3,                                      !- Outlet Port
  {c77ec121-1013-4686-b0a3-ddd992fa9f14}, !- Target Object
  16;                                     !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f27c9229-2011-42a6-8283-591f40979ea7}, !- Handle
  ERV HX,                                 !- Name
  {ef9fe4c0-f1f5-4909-a02e-fe83ef92962c}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.68,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.73,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.68,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.73,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {7a025891-2769-413d-8c23-bbf0a4fc9000}, !- Supply Air Inlet Node
  {4ef0ad92-ce8b-4364-8d38-6d8e55290389}, !- Supply Air Outlet Node
  {8b53803e-794e-43b4-b228-903221329870}, !- Exhaust Air Inlet Node
  {4649e835-6c67-414c-b4a8-8d880ae454cb}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

! Always On Discrete
OS:Schedule:Constant,
  {ef9fe4c0-f1f5-4909-a02e-fe83ef92962c}, !- Handle
  Always On Discrete hvac_library,        !- Name
  {c9165fa3-8a8c-49d2-aba8-19eb55cf494b}, !- Schedule Type Limits Name
  1;                                      !- Value

! Always OnOff Discrete Schedule Type Limits
OS:ScheduleTypeLimits,
  {c9165fa3-8a8c-49d2-aba8-19eb55cf494b}, !- Handle
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Node,
  {b0c10c0b-3bf4-4193-8b79-4580da4d63de}, !- Handle
  Node 21,                                !- Name
  {4ef0ad92-ce8b-4364-8d38-6d8e55290389}, !- Inlet Port
  {853afa32-e88a-4313-9d54-00bb52aea049}; !- Outlet Port

OS:Connection,
  {7a025891-2769-413d-8c23-bbf0a4fc9000}, !- Handle
  {cf0fcb22-66b8-470d-bd5a-5d33064d9e52}, !- Name
  {83c376b7-8cfa-4b90-9eec-c9f2e1c516c4}, !- Source Object
  3,                                      !- Outlet Port
  {f27c9229-2011-42a6-8283-591f40979ea7}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {4ef0ad92-ce8b-4364-8d38-6d8e55290389}, !- Handle
  {e3ed2cf6-f02e-475f-9a8e-a7158c3ae269}, !- Name
  {f27c9229-2011-42a6-8283-591f40979ea7}, !- Source Object
  13,                                     !- Outlet Port
  {b0c10c0b-3bf4-4193-8b79-4580da4d63de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {853afa32-e88a-4313-9d54-00bb52aea049}, !- Handle
  {d35d26e3-5e6c-43c4-a3ed-523e50cf6efc}, !- Name
  {b0c10c0b-3bf4-4193-8b79-4580da4d63de}, !- Source Object
  3,                                      !- Outlet Port
  {e453cb03-f40d-40eb-bde5-34f09a7a9425}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {671157b3-5d07-4bb9-9a5c-cd77172eb624}, !- Handle
  Node 67,                                !- Name
  {80f6fbc4-e631-4e0c-9684-5596a038faed}, !- Inlet Port
  {8b53803e-794e-43b4-b228-903221329870}; !- Outlet Port

OS:Connection,
  {80f6fbc4-e631-4e0c-9684-5596a038faed}, !- Handle
  {8d4be5fc-52db-45cd-b840-8c8a4e89fb29}, !- Name
  {e453cb03-f40d-40eb-bde5-34f09a7a9425}, !- Source Object
  7,                                      !- Outlet Port
  {671157b3-5d07-4bb9-9a5c-cd77172eb624}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b53803e-794e-43b4-b228-903221329870}, !- Handle
  {01a2d498-d0a5-4810-b3f1-7899b7da7b59}, !- Name
  {671157b3-5d07-4bb9-9a5c-cd77172eb624}, !- Source Object
  3,                                      !- Outlet Port
  {f27c9229-2011-42a6-8283-591f40979ea7}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {4649e835-6c67-414c-b4a8-8d880ae454cb}, !- Handle
  {82e793d7-11d9-4034-8d8a-d6c5f893b9dd}, !- Name
  {f27c9229-2011-42a6-8283-591f40979ea7}, !- Source Object
  15,                                     !- Outlet Port
  {c24e7225-fa59-42ae-a02d-fbdd9e4b922e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {264715cc-3f7e-4d98-9491-946d8ad16a73}, !- Handle
  PHIUS Cooling Set Point,                !- Name
  {ba63921c-410e-4c70-b665-89f7282e4400}, !- Schedule Type Limits Name
  {73dfaf64-e6be-45be-91f9-2bacc0ce4d0f}, !- Default Day Schedule Name
  {c9b1e7c6-4ed5-4f86-85f7-287525b348e8}, !- Summer Design Day Schedule Name
  {0b5c5c37-2f0b-4f8f-bd49-3e6ad8d8bea2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {73dfaf64-e6be-45be-91f9-2bacc0ce4d0f}, !- Handle
  Schedule Day 50,                        !- Name
  {ba63921c-410e-4c70-b665-89f7282e4400}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25;                                     !- Value Until Time 1

OS:Schedule:Day,
  {c9b1e7c6-4ed5-4f86-85f7-287525b348e8}, !- Handle
  Schedule Day 51,                        !- Name
  {ba63921c-410e-4c70-b665-89f7282e4400}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25;                                     !- Value Until Time 1

OS:Schedule:Day,
  {0b5c5c37-2f0b-4f8f-bd49-3e6ad8d8bea2}, !- Handle
  Schedule Day 52,                        !- Name
  {ba63921c-410e-4c70-b665-89f7282e4400}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {710827bb-a0cf-4bb1-85a5-4d86c103859d}, !- Handle
  PHIUS Heating Set Point,                !- Name
  {ba63921c-410e-4c70-b665-89f7282e4400}, !- Schedule Type Limits Name
  {a044cc6f-0b18-4336-8c26-ac4813c2e30b}, !- Default Day Schedule Name
  {f17e5d69-34d6-432b-9317-336e09ee604f}, !- Summer Design Day Schedule Name
  {3c53fbb9-dc17-4bec-9215-bebb0a5a2387}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a044cc6f-0b18-4336-8c26-ac4813c2e30b}, !- Handle
  Schedule Day 53,                        !- Name
  {ba63921c-410e-4c70-b665-89f7282e4400}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Day,
  {f17e5d69-34d6-432b-9317-336e09ee604f}, !- Handle
  Schedule Day 54,                        !- Name
  {ba63921c-410e-4c70-b665-89f7282e4400}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Day,
  {3c53fbb9-dc17-4bec-9215-bebb0a5a2387}, !- Handle
  Schedule Day 55,                        !- Name
  {ba63921c-410e-4c70-b665-89f7282e4400}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:ShadingSurfaceGroup,
  {7c9d961c-feca-4d3c-8d87-4e4d6f19f06a}, !- Handle
  Sub Surface 2 Shading Surfaces,         !- Name
  Space,                                  !- Shading Surface Type
  {324d61f4-157e-4ebe-830f-d64993bb01c6}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ;                                       !- Shaded Object Name

OS:ShadingSurfaceGroup,
  {653f3293-7259-4c1c-8c6a-e72e4ee9b402}, !- Handle
  Sub Surface 5 Shading Surfaces,         !- Name
  Space,                                  !- Shading Surface Type
  {af369f73-8df2-4758-80df-03b66152b699}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ;                                       !- Shaded Object Name

OS:ShadingSurfaceGroup,
  {0141378d-b6d2-4ed9-992c-afb9a347bebd}, !- Handle
  Sub Surface 1 Shading Surfaces,         !- Name
  Space,                                  !- Shading Surface Type
  {af369f73-8df2-4758-80df-03b66152b699}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ;                                       !- Shaded Object Name

OS:ShadingSurfaceGroup,
  {70d4c018-736d-4476-ad6b-20ca0370be37}, !- Handle
  Sub Surface 10 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {324d61f4-157e-4ebe-830f-d64993bb01c6}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {21ff7564-97f0-4a52-bb1c-56235d4b29d3}; !- Shaded Object Name

OS:ShadingSurface,
  {699acdae-49a7-43b7-8fce-6ba603f605a9}, !- Handle
  Sub Surface 10 - Overhang,              !- Name
  ,                                       !- Construction Name
  {70d4c018-736d-4476-ad6b-20ca0370be37}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.860000000000001, -9.1305, 2.50382809970864, !- X,Y,Z Vertex 1 {m}
  0.860000000000001, -8.7, 2.50382809970864, !- X,Y,Z Vertex 2 {m}
  -1.94, -8.7, 2.50382809970864,          !- X,Y,Z Vertex 3 {m}
  -1.94, -9.1305, 2.50382809970864;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8f22b887-1deb-40ba-84d4-08d64ed36f06}, !- Handle
  Sub Surface 13 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {f0b67e7c-725c-4774-9943-fe2fbeb7f978}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {14090da4-4cd4-4f52-a238-90dfe477c9d3}; !- Shaded Object Name

OS:ShadingSurface,
  {9a401b71-bfb2-444b-9623-403050798fe4}, !- Handle
  Sub Surface 13 - Overhang,              !- Name
  ,                                       !- Construction Name
  {8f22b887-1deb-40ba-84d4-08d64ed36f06}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.905399999999998, -4.78131819522265, 2.77, !- X,Y,Z Vertex 1 {m}
  -0.905399999999998, -4.35, 2.77,        !- X,Y,Z Vertex 2 {m}
  -4.9746, -4.35, 2.77,                   !- X,Y,Z Vertex 3 {m}
  -4.9746, -4.78131819522265, 2.77;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {cb9c0513-26d2-47e9-9940-4506f214ba74}, !- Handle
  Sub Surface 14 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {85f371d6-52f6-4e4f-bd82-601b7234d22c}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5eafa886-e61a-4b3e-9ac0-29ed19259bcc}; !- Shaded Object Name

OS:ShadingSurface,
  {7bf86a01-9110-47f5-9202-fb33f26a8381}, !- Handle
  Sub Surface 14 - Overhang,              !- Name
  ,                                       !- Construction Name
  {cb9c0513-26d2-47e9-9940-4506f214ba74}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0253999999999999, -4.78593061674009, 2.77, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999999, -4.35, 2.77,       !- X,Y,Z Vertex 2 {m}
  -2.2046, -4.35, 2.77,                   !- X,Y,Z Vertex 3 {m}
  -2.2046, -4.78593061674009, 2.77;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {3bc2adf1-cabe-4337-93b4-552abe65f2b9}, !- Handle
  Sub Surface 5 Shading Surfaces 1,       !- Name
  Space,                                  !- Shading Surface Type
  {af369f73-8df2-4758-80df-03b66152b699}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ;                                       !- Shaded Object Name

OS:ShadingSurfaceGroup,
  {9173f493-56ed-4007-85c0-8ea56c6a679e}, !- Handle
  Sub Surface 1 Shading Surfaces 1,       !- Name
  Space,                                  !- Shading Surface Type
  {af369f73-8df2-4758-80df-03b66152b699}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ;                                       !- Shaded Object Name

OS:SubSurface,
  {5f456894-3dc6-411e-afb8-7e8d1a7dbddf}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {52d75fe3-748d-4000-bc51-cf4f62e05096}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.93, 7.16, 2.50578641644325,          !- X,Y,Z Vertex 1 {m}
  -3.93, 7.16, 1.50578641644325,          !- X,Y,Z Vertex 2 {m}
  -3.93, 5.16, 1.50578641644325,          !- X,Y,Z Vertex 3 {m}
  -3.93, 5.16, 2.50578641644325;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {32d41677-6f24-4dc1-af9f-b002c79a032e}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {52d75fe3-748d-4000-bc51-cf4f62e05096}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.93, 2.5, 2.50578641644325,           !- X,Y,Z Vertex 1 {m}
  -3.93, 2.5, 1.50578641644325,           !- X,Y,Z Vertex 2 {m}
  -3.93, 0.5, 1.50578641644325,           !- X,Y,Z Vertex 3 {m}
  -3.93, 0.5, 2.50578641644325;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {9138caf2-681b-4ce1-9979-4122fb3cc818}, !- Handle
  Sub Surface 5 Shading Surfaces 2,       !- Name
  Space,                                  !- Shading Surface Type
  {af369f73-8df2-4758-80df-03b66152b699}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {32d41677-6f24-4dc1-af9f-b002c79a032e}; !- Shaded Object Name

OS:ShadingSurface,
  {01eec552-06f9-4607-a237-fd6a45c60485}, !- Handle
  Sub Surface 5 - Overhang,               !- Name
  ,                                       !- Construction Name
  {9138caf2-681b-4ce1-9979-4122fb3cc818}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.93, 0.5, 2.50578641644325,           !- X,Y,Z Vertex 1 {m}
  -3.93, 2.5, 2.50578641644325,           !- X,Y,Z Vertex 2 {m}
  -4.68, 2.5, 2.50578641644325,           !- X,Y,Z Vertex 3 {m}
  -4.68, 0.5, 2.50578641644325;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7794a50f-2f1e-4ef4-b9d0-2e341d79aec5}, !- Handle
  Sub Surface 1 Shading Surfaces 2,       !- Name
  Space,                                  !- Shading Surface Type
  {af369f73-8df2-4758-80df-03b66152b699}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5f456894-3dc6-411e-afb8-7e8d1a7dbddf}; !- Shaded Object Name

OS:ShadingSurface,
  {af917f95-086c-457d-acef-c45654654f22}, !- Handle
  Sub Surface 1 - Overhang,               !- Name
  ,                                       !- Construction Name
  {7794a50f-2f1e-4ef4-b9d0-2e341d79aec5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.93, 5.16, 2.50578641644325,          !- X,Y,Z Vertex 1 {m}
  -3.93, 7.16, 2.50578641644325,          !- X,Y,Z Vertex 2 {m}
  -4.68, 7.16, 2.50578641644325,          !- X,Y,Z Vertex 3 {m}
  -4.68, 5.16, 2.50578641644325;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26e30564-6abc-475f-853d-f107f989f204}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1c9c1a14-c985-491a-8d8a-09ef1505d039}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.36, -8.2, 2.50382809970864,           !- X,Y,Z Vertex 1 {m}
  1.36, -8.2, 1.50382809970864,           !- X,Y,Z Vertex 2 {m}
  1.36, -6.2, 1.50382809970864,           !- X,Y,Z Vertex 3 {m}
  1.36, -6.2, 2.50382809970864;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {72833f31-f217-43b3-bd8c-d319742c64ac}, !- Handle
  Sub Surface 2 Shading Surfaces 1,       !- Name
  Space,                                  !- Shading Surface Type
  {324d61f4-157e-4ebe-830f-d64993bb01c6}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {26e30564-6abc-475f-853d-f107f989f204}; !- Shaded Object Name

OS:ShadingSurface,
  {56b8c4d4-094f-48f4-a17b-d6e9ae08701a}, !- Handle
  Sub Surface 2 - Overhang,               !- Name
  ,                                       !- Construction Name
  {72833f31-f217-43b3-bd8c-d319742c64ac}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.11, -8.2, 2.50382809970864,           !- X,Y,Z Vertex 1 {m}
  2.11, -6.2, 2.50382809970864,           !- X,Y,Z Vertex 2 {m}
  1.36, -6.2, 2.50382809970864,           !- X,Y,Z Vertex 3 {m}
  1.36, -8.2, 2.50382809970864;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f04af209-63f2-425e-bd0e-616a6abc87e6}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bcb8348e-b9bf-47cf-b009-acd6bd198d23}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -1.175, 2.51832550241905,            !- X,Y,Z Vertex 1 {m}
  0, -1.175, 1.51832550241905,            !- X,Y,Z Vertex 2 {m}
  0, -3.175, 1.51832550241905,            !- X,Y,Z Vertex 3 {m}
  0, -3.175, 2.51832550241905;            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6aa4376f-f7ff-4689-843b-89c77123b692}, !- Handle
  Thermal Zone: Office,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3e39d443-7327-4d69-a00d-3614f56fa29b}, !- Zone Air Inlet Port List
  {8995255c-f7ec-42cb-954b-e0fd8c1f2224}, !- Zone Air Exhaust Port List
  {86e3c3c7-f0fe-4741-9503-6432ca616ba3}, !- Zone Air Node Name
  {09d5cd4e-a664-416c-8c72-1148de27e070}, !- Zone Return Air Port List
  {18bc5192-06c9-4657-a25f-302a335d3906}, !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  {00cfeb42-0306-4efa-a5b8-cace705f3429}, !- Illuminance Map Name
  {7801abc2-9347-48eb-8eff-e6ecf3361c5c}, !- Group Rendering Name
  {da769eaf-18ca-49f2-a22d-c1187a65ed74}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {3d832540-36d0-4dbc-8815-9803406d2bbb}, !- Handle
  Node 1,                                 !- Name
  {86e3c3c7-f0fe-4741-9503-6432ca616ba3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {86e3c3c7-f0fe-4741-9503-6432ca616ba3}, !- Handle
  {55951120-45ea-4312-a231-d43802c06056}, !- Name
  {6aa4376f-f7ff-4689-843b-89c77123b692}, !- Source Object
  11,                                     !- Outlet Port
  {3d832540-36d0-4dbc-8815-9803406d2bbb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3e39d443-7327-4d69-a00d-3614f56fa29b}, !- Handle
  {af9d0106-457f-458f-846e-5c7d4824aa0a}, !- Name
  {6aa4376f-f7ff-4689-843b-89c77123b692}, !- HVAC Component
  {29103ae8-ab48-44a0-8bf0-0de97600d266}, !- Port 1
  {8270fd7f-7154-4010-b50a-542227e280c2}; !- Port 2

OS:PortList,
  {8995255c-f7ec-42cb-954b-e0fd8c1f2224}, !- Handle
  {2b5ea2cc-8359-4e96-91cf-dd60e6e88611}, !- Name
  {6aa4376f-f7ff-4689-843b-89c77123b692}, !- HVAC Component
  {2cb02b4d-fdf1-4496-91b4-803d95f77ba1}; !- Port 1

OS:PortList,
  {09d5cd4e-a664-416c-8c72-1148de27e070}, !- Handle
  {cac47db0-5296-42b3-a9c8-b9080dd11f6d}, !- Name
  {6aa4376f-f7ff-4689-843b-89c77123b692}, !- HVAC Component
  {183316aa-e3a7-4b9b-b243-49bb05775e02}; !- Port 1

OS:Sizing:Zone,
  {d1964646-c466-42d7-b52d-9dcd2cbaf6dc}, !- Handle
  {6aa4376f-f7ff-4689-843b-89c77123b692}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {50d0ddfc-9d2d-4795-933c-bd0f110a7605}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {6aa4376f-f7ff-4689-843b-89c77123b692}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c9f5ae6a-5d68-4850-9cee-9a716879742d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ddfe4f00-a442-4cb8-9d63-0b488f93ef93}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {7801abc2-9347-48eb-8eff-e6ecf3361c5c}, !- Handle
  Rendering Color 31,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {da769eaf-18ca-49f2-a22d-c1187a65ed74}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {710827bb-a0cf-4bb1-85a5-4d86c103859d}, !- Heating Setpoint Temperature Schedule Name
  {264715cc-3f7e-4d98-9491-946d8ad16a73}; !- Cooling Setpoint Temperature Schedule Name

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {c9f5ae6a-5d68-4850-9cee-9a716879742d}, !- Handle
  Air Terminal Single Duct VAV No Reheat 2, !- Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Availability Schedule Name
  {b714b078-6103-493d-95e8-ffbac1962900}, !- Air Outlet Node Name
  {de2fbd80-06a5-4b3d-ac30-44a5817889b9}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {95d06f49-a666-47bd-9a25-8178543c64f7}, !- Handle
  Node 3,                                 !- Name
  {b714b078-6103-493d-95e8-ffbac1962900}, !- Inlet Port
  {29103ae8-ab48-44a0-8bf0-0de97600d266}; !- Outlet Port

OS:Node,
  {9cffcba1-2261-4fd8-80d4-5c3d022d51ae}, !- Handle
  Node 4,                                 !- Name
  {183316aa-e3a7-4b9b-b243-49bb05775e02}, !- Inlet Port
  {0089c36a-b3f7-4374-b199-97e8a27509bd}; !- Outlet Port

OS:Connection,
  {29103ae8-ab48-44a0-8bf0-0de97600d266}, !- Handle
  {8b099694-411b-4e68-8427-b1afcfae0e16}, !- Name
  {95d06f49-a666-47bd-9a25-8178543c64f7}, !- Source Object
  3,                                      !- Outlet Port
  {3e39d443-7327-4d69-a00d-3614f56fa29b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {183316aa-e3a7-4b9b-b243-49bb05775e02}, !- Handle
  {95e47486-63ea-40d8-978c-4966bb947c5d}, !- Name
  {09d5cd4e-a664-416c-8c72-1148de27e070}, !- Source Object
  3,                                      !- Outlet Port
  {9cffcba1-2261-4fd8-80d4-5c3d022d51ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0089c36a-b3f7-4374-b199-97e8a27509bd}, !- Handle
  {b4f3e13e-8802-4e5f-b62a-0d01a96a2d78}, !- Name
  {9cffcba1-2261-4fd8-80d4-5c3d022d51ae}, !- Source Object
  3,                                      !- Outlet Port
  {3c2be759-dec9-4b8c-9dc6-4e1202620908}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {8845dcd2-edce-430e-9833-4c735d1bf825}, !- Handle
  Node 5,                                 !- Name
  {6cfbe950-ed1d-4609-a169-06ada49e4c80}, !- Inlet Port
  {de2fbd80-06a5-4b3d-ac30-44a5817889b9}; !- Outlet Port

OS:Connection,
  {6cfbe950-ed1d-4609-a169-06ada49e4c80}, !- Handle
  {01dbf217-52d2-4b08-af99-615aa3f840e7}, !- Name
  {c30e1305-51e6-4020-a4d3-28956dd0ffd8}, !- Source Object
  4,                                      !- Outlet Port
  {8845dcd2-edce-430e-9833-4c735d1bf825}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de2fbd80-06a5-4b3d-ac30-44a5817889b9}, !- Handle
  {35e786a9-5b18-4d64-86dd-074dd31e031e}, !- Name
  {8845dcd2-edce-430e-9833-4c735d1bf825}, !- Source Object
  3,                                      !- Outlet Port
  {c9f5ae6a-5d68-4850-9cee-9a716879742d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b714b078-6103-493d-95e8-ffbac1962900}, !- Handle
  {a1310933-f5a3-44d6-91de-c44c683d6924}, !- Name
  {c9f5ae6a-5d68-4850-9cee-9a716879742d}, !- Source Object
  3,                                      !- Outlet Port
  {95d06f49-a666-47bd-9a25-8178543c64f7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {ddfe4f00-a442-4cb8-9d63-0b488f93ef93}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 2, !- Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Terminal Unit Availability schedule
  {b686958b-fac7-455a-99b7-8631d1dcbb0b}, !- Terminal Unit Air Inlet Node
  {419ea7d5-4708-44ad-8f0f-a1acbfd6922b}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {854c1998-b564-4334-8a27-0ee4fcd7858b}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {b7f703b2-08ed-4b32-9f9e-bb279ffb19ae}, !- Cooling Coil
  {8d76086a-2083-4035-8ead-911f2011bc58}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {854c1998-b564-4334-8a27-0ee4fcd7858b}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Fan 1, !- Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5320cc9f-e69f-4384-8f1c-09e8efb6e943}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {20068556-2587-402a-ba95-1bd05f3bda0a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {b7f703b2-08ed-4b32-9f9e-bb279ffb19ae}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 1, !- Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {8d804ca6-409e-434c-a8bd-f4b661daecdf}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {cfb2b6b1-7af1-4808-bcdb-d35b1d52304c}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {8d76086a-2083-4035-8ead-911f2011bc58}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 1, !- Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {82059a90-df1a-4404-9dc9-a5c876ddb772}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {c9c9407b-eeb5-42b9-9793-dbe8c2156275}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {69f580fc-b5d0-4cdf-96f9-afc9a9833ca1}, !- Handle
  Node 7,                                 !- Name
  {2cb02b4d-fdf1-4496-91b4-803d95f77ba1}, !- Inlet Port
  {b686958b-fac7-455a-99b7-8631d1dcbb0b}; !- Outlet Port

OS:Connection,
  {2cb02b4d-fdf1-4496-91b4-803d95f77ba1}, !- Handle
  {33e2b17e-f36e-4437-9143-f9ebf92bbb70}, !- Name
  {8995255c-f7ec-42cb-954b-e0fd8c1f2224}, !- Source Object
  3,                                      !- Outlet Port
  {69f580fc-b5d0-4cdf-96f9-afc9a9833ca1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b686958b-fac7-455a-99b7-8631d1dcbb0b}, !- Handle
  {6d443fc1-3ae4-49ec-9f9f-03409522e1c0}, !- Name
  {69f580fc-b5d0-4cdf-96f9-afc9a9833ca1}, !- Source Object
  3,                                      !- Outlet Port
  {ddfe4f00-a442-4cb8-9d63-0b488f93ef93}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {34c2b851-32e7-4907-90a3-d256b41dc129}, !- Handle
  Node 8,                                 !- Name
  {419ea7d5-4708-44ad-8f0f-a1acbfd6922b}, !- Inlet Port
  {8270fd7f-7154-4010-b50a-542227e280c2}; !- Outlet Port

OS:Connection,
  {8270fd7f-7154-4010-b50a-542227e280c2}, !- Handle
  {14f8e066-1271-4d61-b19b-05c9bb1f6d08}, !- Name
  {34c2b851-32e7-4907-90a3-d256b41dc129}, !- Source Object
  3,                                      !- Outlet Port
  {3e39d443-7327-4d69-a00d-3614f56fa29b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {419ea7d5-4708-44ad-8f0f-a1acbfd6922b}, !- Handle
  {e892816b-7811-4e83-82b3-62b03fab2c09}, !- Name
  {ddfe4f00-a442-4cb8-9d63-0b488f93ef93}, !- Source Object
  4,                                      !- Outlet Port
  {34c2b851-32e7-4907-90a3-d256b41dc129}, !- Target Object
  2;                                      !- Inlet Port

OS:IlluminanceMap,
  {00cfeb42-0306-4efa-a5b8-cace705f3429}, !- Handle
  Illuminance Map 1,                      !- Name
  {85f371d6-52f6-4e4f-bd82-601b7234d22c}, !- Space Name
  -5.55349680481692,                      !- Origin X-Coordinate {m}
  -4.28792580005635,                      !- Origin Y-Coordinate {m}
  0.762,                                  !- Origin Z-Coordinate {m}
  0,                                      !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  5.50854,                                !- X Length {m}
  ,                                       !- Number of X Grid Points
  4.202812,                               !- Y Length {m}
  ;                                       !- Number of Y Grid Points

OS:Daylighting:Control,
  {18bc5192-06c9-4657-a25f-302a335d3906}, !- Handle
  Daylighting Control 1,                  !- Name
  {85f371d6-52f6-4e4f-bd82-601b7234d22c}, !- Space Name
  -4.03354133701409,                      !- Position X-Coordinate {m}
  -3.11244413571143,                      !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  0,                                      !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  ,                                       !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  ;                                       !- Maximum Allowable Discomfort Glare Index

OS:Output:Variable,
  {174ec433-073d-4249-948a-484e09d8aaae}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Daylighting Lighting Power Multiplier,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b1e6d5dc-724d-4614-8259-b119f519194e}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Daylighting Reference Point 1 Daylight Illuminance Setpoint Exceeded Time, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7b498668-bec8-4a51-8ef5-96029810d6cd}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Daylighting Reference Point 1 Glare Index Setpoint Exceeded Time, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {339fe039-d66e-4f72-86fa-2f54bd45cc60}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Daylighting Reference Point 1 Glare Index, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9d0337b4-a453-4d8b-b039-fd8ae3fe5e94}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Daylighting Reference Point 1 Illuminance, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a9872af2-0a2d-4dec-88da-6b2a7a638b98}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Daylighting Reference Point 2 Daylight Illuminance Setpoint Exceeded Time, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0a545335-a675-4ff0-a0ac-0aceb61c9516}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Daylighting Reference Point 2 Glare Index Setpoint Exceeded Time, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3e2850bf-c7c1-4602-8b4d-1af17a9eb6cb}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Daylighting Reference Point 2 Glare Index, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d27a49e4-0344-4fcf-b193-c041c9f60cb1}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Daylighting Reference Point 2 Illuminance, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {cb4a55f6-2a65-47b3-8d2e-c46af866fb8d}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Daylighting Window Reference Point 1 Illuminance, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1237d142-6dca-42dd-977f-d3b1f89b3c0e}, !- Handle
  Output Variable 11,                     !- Name
  *,                                      !- Key Value
  Daylighting Window Reference Point 1 View Luminance, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1e87afc1-6f4b-4307-98c3-400800af51fa}, !- Handle
  Output Variable 12,                     !- Name
  *,                                      !- Key Value
  Daylighting Window Reference Point 2 Illuminance, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a88dbaa1-37f4-4ba5-8257-867856eb2c4d}, !- Handle
  Output Variable 13,                     !- Name
  *,                                      !- Key Value
  Daylighting Window Reference Point 2 View Luminance, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {06d06111-3cae-4204-b6c8-aa1a1ac9b778}, !- Handle
  Output Variable 14,                     !- Name
  *,                                      !- Key Value
  Lights Electric Energy,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {dc2398eb-b4c5-4d8b-a81a-dbbe78c96c9f}, !- Handle
  Output Variable 15,                     !- Name
  *,                                      !- Key Value
  Lights Electric Power,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:ThermalZone,
  {b4f146f0-0d25-4906-bf5e-accd48547f45}, !- Handle
  Thermal Zone: Living Room,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {87028d87-39d1-4d69-aa86-64b09602c099}, !- Zone Air Inlet Port List
  {de9d50f6-fbd6-4d5c-97d2-ce9f8059f3c0}, !- Zone Air Exhaust Port List
  {422e01db-9ed6-4b91-880c-504a2f04f10a}, !- Zone Air Node Name
  {4eb9d2a7-6fca-4329-8c6f-d4ee93d15c42}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3fdbd664-20dc-4dc0-a1f9-af13cfcc7427}, !- Group Rendering Name
  {25565455-57ab-422d-9d11-0d02f98e0bdc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {36c6a3b5-684a-4422-b06e-99f6987e8122}, !- Handle
  Node 10,                                !- Name
  {422e01db-9ed6-4b91-880c-504a2f04f10a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {422e01db-9ed6-4b91-880c-504a2f04f10a}, !- Handle
  {b2fdbafc-ca92-46e6-8237-d32bc68ba36c}, !- Name
  {b4f146f0-0d25-4906-bf5e-accd48547f45}, !- Source Object
  11,                                     !- Outlet Port
  {36c6a3b5-684a-4422-b06e-99f6987e8122}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87028d87-39d1-4d69-aa86-64b09602c099}, !- Handle
  {84eab05f-54c0-4832-ad80-d103db4961b6}, !- Name
  {b4f146f0-0d25-4906-bf5e-accd48547f45}, !- HVAC Component
  {23766395-3ac1-402b-9701-d7f91d55dafd}, !- Port 1
  {be3f19b3-c909-4223-a6a4-48673f656164}; !- Port 2

OS:PortList,
  {de9d50f6-fbd6-4d5c-97d2-ce9f8059f3c0}, !- Handle
  {077ff998-426d-4156-a889-0fe6b767e58a}, !- Name
  {b4f146f0-0d25-4906-bf5e-accd48547f45}, !- HVAC Component
  {3fa4dec0-a8ec-4985-a780-4e64fa99e8f9}; !- Port 1

OS:PortList,
  {4eb9d2a7-6fca-4329-8c6f-d4ee93d15c42}, !- Handle
  {25fd8ded-9b44-47ed-90f4-b0b3f597bc3c}, !- Name
  {b4f146f0-0d25-4906-bf5e-accd48547f45}, !- HVAC Component
  {80675eec-b7f8-49d9-a2fe-1afdfd1d155a}; !- Port 1

OS:Sizing:Zone,
  {d949e3b1-e0cc-413a-bdb1-fd035e52db8e}, !- Handle
  {b4f146f0-0d25-4906-bf5e-accd48547f45}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {62525c5c-3635-4835-96ba-b095482fd5c9}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {b4f146f0-0d25-4906-bf5e-accd48547f45}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {143c5ce1-abb3-401a-8c5d-8bbdbb37bb91}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b2b4483a-a8b3-421b-9d32-a92fb9a2840c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {3fdbd664-20dc-4dc0-a1f9-af13cfcc7427}, !- Handle
  Rendering Color 32,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:ThermalZone,
  {72680f13-57d8-4592-8bee-4c7d811f6b8a}, !- Handle
  Thermal Zone: Dining,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {66a66fe7-3052-4206-a4a4-9f5f3115e97e}, !- Zone Air Inlet Port List
  {aa08b9df-e682-49c9-a314-da2950733eec}, !- Zone Air Exhaust Port List
  {82a25583-76d7-410a-a2b0-644c02e3afd4}, !- Zone Air Node Name
  {2b4fb34a-fb93-4368-9d90-96d634d227ee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d8a57a96-7097-4f04-ab5e-f55305582435}, !- Group Rendering Name
  {b20e0ad8-9683-45a2-a48b-7164e2fcea06}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ffd34093-3427-4ad1-9855-9b7a9a68d5b0}, !- Handle
  Node 11,                                !- Name
  {82a25583-76d7-410a-a2b0-644c02e3afd4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82a25583-76d7-410a-a2b0-644c02e3afd4}, !- Handle
  {0fe0b7f5-d831-4fc7-a736-7bcbbb31d18b}, !- Name
  {72680f13-57d8-4592-8bee-4c7d811f6b8a}, !- Source Object
  11,                                     !- Outlet Port
  {ffd34093-3427-4ad1-9855-9b7a9a68d5b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {66a66fe7-3052-4206-a4a4-9f5f3115e97e}, !- Handle
  {5cd642be-529a-4c28-924c-3a65283de3a7}, !- Name
  {72680f13-57d8-4592-8bee-4c7d811f6b8a}, !- HVAC Component
  {9d1be491-c9c7-446d-b0cb-fb099587b167}, !- Port 1
  {e79b776b-2201-4459-af49-5262039a3614}; !- Port 2

OS:PortList,
  {aa08b9df-e682-49c9-a314-da2950733eec}, !- Handle
  {8e923d87-5a90-48f1-9fdd-7762d6aa3079}, !- Name
  {72680f13-57d8-4592-8bee-4c7d811f6b8a}, !- HVAC Component
  {0a6e2a53-115e-49ce-bfb5-481d51676856}; !- Port 1

OS:PortList,
  {2b4fb34a-fb93-4368-9d90-96d634d227ee}, !- Handle
  {224877b9-b9a3-42ab-b9e9-d004fb497505}, !- Name
  {72680f13-57d8-4592-8bee-4c7d811f6b8a}, !- HVAC Component
  {f331b41c-7d67-4d13-81a8-28c9447764e9}; !- Port 1

OS:Sizing:Zone,
  {7899d828-7597-411f-a56b-14d71204ba9f}, !- Handle
  {72680f13-57d8-4592-8bee-4c7d811f6b8a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e5e1f65a-afba-47c6-a9df-d3971781169e}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {72680f13-57d8-4592-8bee-4c7d811f6b8a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dbedfb03-8f28-455b-9a52-7244745071eb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8677285c-95fd-4e79-b4f6-308a14a44b7c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {d8a57a96-7097-4f04-ab5e-f55305582435}, !- Handle
  Rendering Color 33,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {0cfccc1b-7c0c-48a4-92cb-d6715b9580e6}, !- Handle
  Thermal Zone: Kitchen,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {41643e9f-8b44-4fd9-a91a-68183bce3505}, !- Zone Air Inlet Port List
  {9c1776ba-57bf-4f47-b042-14e1fe067388}, !- Zone Air Exhaust Port List
  {6c266ad1-188a-4e7e-870b-b36f92b3e82d}, !- Zone Air Node Name
  {83f7f006-b405-42d2-aa7a-a43e5f9e948a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0aa4d6e5-0300-4a4a-a01b-d1ab916e57cd}, !- Group Rendering Name
  {18c9b2ca-2fd3-4dbd-b720-fb1779e56ca0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5b2c1430-e20d-4ed5-b61a-956c7b9ac4b1}, !- Handle
  Node 12,                                !- Name
  {6c266ad1-188a-4e7e-870b-b36f92b3e82d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c266ad1-188a-4e7e-870b-b36f92b3e82d}, !- Handle
  {920e14fd-0fd7-4edd-93db-4b5198212dca}, !- Name
  {0cfccc1b-7c0c-48a4-92cb-d6715b9580e6}, !- Source Object
  11,                                     !- Outlet Port
  {5b2c1430-e20d-4ed5-b61a-956c7b9ac4b1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {41643e9f-8b44-4fd9-a91a-68183bce3505}, !- Handle
  {398cfb89-79c1-4f65-a6cb-0ec4d0bb873e}, !- Name
  {0cfccc1b-7c0c-48a4-92cb-d6715b9580e6}, !- HVAC Component
  {7f8c7377-dbcc-4193-b2d3-441c19d4a819}, !- Port 1
  {88b2a228-bac4-4864-b4db-83127e4d7fa6}; !- Port 2

OS:PortList,
  {9c1776ba-57bf-4f47-b042-14e1fe067388}, !- Handle
  {2af9a3fd-98e9-42e8-8642-b906c05a87ea}, !- Name
  {0cfccc1b-7c0c-48a4-92cb-d6715b9580e6}, !- HVAC Component
  {54dd857c-43ab-412e-a00c-eca73eb40014}; !- Port 1

OS:PortList,
  {83f7f006-b405-42d2-aa7a-a43e5f9e948a}, !- Handle
  {2e531884-8b0b-4253-8561-c0248e9c8138}, !- Name
  {0cfccc1b-7c0c-48a4-92cb-d6715b9580e6}, !- HVAC Component
  {1c92bc1b-0253-444b-a270-1906ef0d55ed}; !- Port 1

OS:Sizing:Zone,
  {e91779d5-de43-4c65-bff1-fc758632dcf1}, !- Handle
  {0cfccc1b-7c0c-48a4-92cb-d6715b9580e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dc1d473c-7429-4860-a806-09dff73ac772}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {0cfccc1b-7c0c-48a4-92cb-d6715b9580e6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1836a141-4562-4100-8bbd-ba66ceb48e90}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {19c20050-ba95-4197-b297-ab027a284aa9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {0aa4d6e5-0300-4a4a-a01b-d1ab916e57cd}, !- Handle
  Rendering Color 34,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:ThermalZone,
  {e91a36c1-b122-4ccd-979d-fb170156c63e}, !- Handle
  Thermal Zone: Master Bedroom,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c485a4e0-6548-4dca-9a94-8b5b5315e256}, !- Zone Air Inlet Port List
  {0b528871-cf46-4c6a-b532-a9ba50c17d52}, !- Zone Air Exhaust Port List
  {8f7f9dd2-13f4-4385-9296-dc5f762570f6}, !- Zone Air Node Name
  {d29c0c5d-2594-466c-b0e9-9cf7bd16b386}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1078ed55-95f9-4820-bb76-33579f48c913}, !- Group Rendering Name
  {d0646a49-449b-4e65-8f95-e42c58318bf3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {44f7aad9-4080-4869-a7b6-28a23fd4de7e}, !- Handle
  Node 20,                                !- Name
  {8f7f9dd2-13f4-4385-9296-dc5f762570f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f7f9dd2-13f4-4385-9296-dc5f762570f6}, !- Handle
  {0a980fcb-5f35-42b2-85e3-3713491c60e6}, !- Name
  {e91a36c1-b122-4ccd-979d-fb170156c63e}, !- Source Object
  11,                                     !- Outlet Port
  {44f7aad9-4080-4869-a7b6-28a23fd4de7e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c485a4e0-6548-4dca-9a94-8b5b5315e256}, !- Handle
  {c0079134-ed56-4304-80fc-362d051d6de4}, !- Name
  {e91a36c1-b122-4ccd-979d-fb170156c63e}, !- HVAC Component
  {ed0699a0-47b8-4a35-a5d8-cb36d0119fd5}, !- Port 1
  {58bb7be6-fc17-4023-8c8a-d2eeb4791c3e}; !- Port 2

OS:PortList,
  {0b528871-cf46-4c6a-b532-a9ba50c17d52}, !- Handle
  {9e9e75d7-b02b-4aa9-a16a-3bbbb3e7f276}, !- Name
  {e91a36c1-b122-4ccd-979d-fb170156c63e}, !- HVAC Component
  {c66017f6-21c7-4e0e-9379-c94d11372498}; !- Port 1

OS:PortList,
  {d29c0c5d-2594-466c-b0e9-9cf7bd16b386}, !- Handle
  {ca17fc5c-64e0-47fe-a817-a7263c6c388e}, !- Name
  {e91a36c1-b122-4ccd-979d-fb170156c63e}, !- HVAC Component
  {3765bf29-45ff-4deb-bab6-46c6f27c0ad2}; !- Port 1

OS:Sizing:Zone,
  {4e01b4f3-a6c1-482a-aadc-97d7060117ef}, !- Handle
  {e91a36c1-b122-4ccd-979d-fb170156c63e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {45e14a97-ddee-429d-975c-3b805e81bf2f}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {e91a36c1-b122-4ccd-979d-fb170156c63e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fc977329-195b-414f-a026-9cd7a3654f95}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f8e18345-7c07-44f8-8d04-4cf836885967}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {1078ed55-95f9-4820-bb76-33579f48c913}, !- Handle
  Rendering Color 35,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {51eb388c-37f9-4af9-a7c6-2cdfde54771c}, !- Handle
  Thermal Zone: Guest Bedroom,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e49900e6-1999-4526-9f02-2fabd1015ea4}, !- Zone Air Inlet Port List
  {44bfe588-d702-46f8-8efe-0ced9c40075b}, !- Zone Air Exhaust Port List
  {31c053ed-67b5-48d5-8ebe-3a0e3a58ab09}, !- Zone Air Node Name
  {cde04ee4-077f-46ad-89ba-7ccf185a1392}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {20322be2-ab55-400f-a1b0-7eb520ea5f50}, !- Group Rendering Name
  {f2480c7f-3816-48ab-b5e3-74b997a50b57}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ed9d57a6-ff91-4579-aad1-1582a6b5997d}, !- Handle
  Node 25,                                !- Name
  {31c053ed-67b5-48d5-8ebe-3a0e3a58ab09}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {31c053ed-67b5-48d5-8ebe-3a0e3a58ab09}, !- Handle
  {88c5f561-bedc-4536-8869-b8d9c2c0b0f5}, !- Name
  {51eb388c-37f9-4af9-a7c6-2cdfde54771c}, !- Source Object
  11,                                     !- Outlet Port
  {ed9d57a6-ff91-4579-aad1-1582a6b5997d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e49900e6-1999-4526-9f02-2fabd1015ea4}, !- Handle
  {e7d87e80-33d4-4df7-8b16-c30bcbbb9d41}, !- Name
  {51eb388c-37f9-4af9-a7c6-2cdfde54771c}, !- HVAC Component
  {53151c7a-9d6f-4c77-bd31-da0e4a991472}, !- Port 1
  {5705b3b8-092f-4c5f-8f96-cc1afb8f0532}; !- Port 2

OS:PortList,
  {44bfe588-d702-46f8-8efe-0ced9c40075b}, !- Handle
  {e78174ff-6be3-4316-8e9d-c8957b6d75a5}, !- Name
  {51eb388c-37f9-4af9-a7c6-2cdfde54771c}, !- HVAC Component
  {23a7c8c0-221b-4e87-8922-c835f03d5ef2}; !- Port 1

OS:PortList,
  {cde04ee4-077f-46ad-89ba-7ccf185a1392}, !- Handle
  {168ecb92-0cc3-47d2-863e-2b6ed4bff0f8}, !- Name
  {51eb388c-37f9-4af9-a7c6-2cdfde54771c}, !- HVAC Component
  {8cf6afc3-729d-47bf-ae6f-00c24aa10538}; !- Port 1

OS:Sizing:Zone,
  {963f8970-78f8-4abc-8f78-97eb94c79fc7}, !- Handle
  {51eb388c-37f9-4af9-a7c6-2cdfde54771c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0bec6028-8a91-41f6-a29c-1e6e7f48913d}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {51eb388c-37f9-4af9-a7c6-2cdfde54771c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fdb152bd-78dc-4e89-96ca-ff7e287d3cc8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3e099806-7ddb-4c5e-8b93-5229ccc29b96}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {20322be2-ab55-400f-a1b0-7eb520ea5f50}, !- Handle
  Rendering Color 36,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {b20e0ad8-9683-45a2-a48b-7164e2fcea06}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {710827bb-a0cf-4bb1-85a5-4d86c103859d}, !- Heating Setpoint Temperature Schedule Name
  {264715cc-3f7e-4d98-9491-946d8ad16a73}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {25565455-57ab-422d-9d11-0d02f98e0bdc}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {710827bb-a0cf-4bb1-85a5-4d86c103859d}, !- Heating Setpoint Temperature Schedule Name
  {264715cc-3f7e-4d98-9491-946d8ad16a73}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f2480c7f-3816-48ab-b5e3-74b997a50b57}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {710827bb-a0cf-4bb1-85a5-4d86c103859d}, !- Heating Setpoint Temperature Schedule Name
  {264715cc-3f7e-4d98-9491-946d8ad16a73}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d0646a49-449b-4e65-8f95-e42c58318bf3}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {710827bb-a0cf-4bb1-85a5-4d86c103859d}, !- Heating Setpoint Temperature Schedule Name
  {264715cc-3f7e-4d98-9491-946d8ad16a73}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {18c9b2ca-2fd3-4dbd-b720-fb1779e56ca0}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  {710827bb-a0cf-4bb1-85a5-4d86c103859d}, !- Heating Setpoint Temperature Schedule Name
  {264715cc-3f7e-4d98-9491-946d8ad16a73}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b06a92ae-4d60-4e51-a91c-60c1b092ea53}, !- Handle
  Thermal Zone: Guest Bathroom 1,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cce099d1-9e6d-4e62-b0b3-cab1676f7e98}, !- Zone Air Inlet Port List
  {56fa0db4-e382-4750-afb2-4cbde9d66c33}, !- Zone Air Exhaust Port List
  {b8fad8fa-d74a-49aa-9d72-beae61d12de9}, !- Zone Air Node Name
  {b317b022-637c-45a7-813a-e49ba6f1a4a3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cfb00d22-2681-4012-90bc-b4fbdf12969f}, !- Group Rendering Name
  {b591f275-c066-4870-84d7-ab55ba1290c5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {04ca5c01-ac86-439c-b1d9-1fc9aaa93eb9}, !- Handle
  Node 26,                                !- Name
  {b8fad8fa-d74a-49aa-9d72-beae61d12de9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8fad8fa-d74a-49aa-9d72-beae61d12de9}, !- Handle
  {7fdd7906-665c-44a6-a81c-69f6c768ec29}, !- Name
  {b06a92ae-4d60-4e51-a91c-60c1b092ea53}, !- Source Object
  11,                                     !- Outlet Port
  {04ca5c01-ac86-439c-b1d9-1fc9aaa93eb9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cce099d1-9e6d-4e62-b0b3-cab1676f7e98}, !- Handle
  {5d323bca-ec44-42d0-a747-8d071aed53e8}, !- Name
  {b06a92ae-4d60-4e51-a91c-60c1b092ea53}, !- HVAC Component
  {c1d7a9dd-588b-45cc-a1e7-2653e763204c}, !- Port 1
  {76cdcd61-97bb-4779-a9a3-3016518a1388}; !- Port 2

OS:PortList,
  {56fa0db4-e382-4750-afb2-4cbde9d66c33}, !- Handle
  {2b7199df-9d08-4ea6-b998-77f106ca49b1}, !- Name
  {b06a92ae-4d60-4e51-a91c-60c1b092ea53}, !- HVAC Component
  {2107fbcd-33e5-4088-ba8d-48fd63e5ecfa}; !- Port 1

OS:PortList,
  {b317b022-637c-45a7-813a-e49ba6f1a4a3}, !- Handle
  {17d5c1e7-88b3-49eb-817f-d1721d15d318}, !- Name
  {b06a92ae-4d60-4e51-a91c-60c1b092ea53}, !- HVAC Component
  {95abc19a-af5d-450f-b9da-2424247c0bbe}; !- Port 1

OS:Sizing:Zone,
  {2d5630c8-f302-445d-8b9c-178fb39e66f3}, !- Handle
  {b06a92ae-4d60-4e51-a91c-60c1b092ea53}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {db2b8936-7431-416c-be89-ed92de0e7d6d}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {b06a92ae-4d60-4e51-a91c-60c1b092ea53}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6bad332a-ffe1-47cb-a99c-268a6a7535ce}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {68d68609-f1bf-49e3-851d-ddec6ae38d95}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {cfb00d22-2681-4012-90bc-b4fbdf12969f}, !- Handle
  Rendering Color 37,                     !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:ThermalZone,
  {54ab7a4c-9107-48fc-b2b3-45c782872e4b}, !- Handle
  Thermal Zone: Master Bathroom,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {12e614ee-006d-4d94-b053-b33400fc23d9}, !- Zone Air Inlet Port List
  {9ad751d7-803e-488f-bf47-566522371420}, !- Zone Air Exhaust Port List
  {5e2eaccc-a021-4662-8b68-e11db0dbbeee}, !- Zone Air Node Name
  {4046127c-1788-4608-8205-59df4615b4af}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1a76dd87-6a1e-4990-b292-bd99cff8dcb2}, !- Group Rendering Name
  {2340f2a5-935b-467a-b392-b57afaea2aba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5f203067-dcea-46bb-9ce0-9dd03a569f86}, !- Handle
  Node 27,                                !- Name
  {5e2eaccc-a021-4662-8b68-e11db0dbbeee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e2eaccc-a021-4662-8b68-e11db0dbbeee}, !- Handle
  {f8fc8d0b-9957-4a15-b4e3-960f3bcb2409}, !- Name
  {54ab7a4c-9107-48fc-b2b3-45c782872e4b}, !- Source Object
  11,                                     !- Outlet Port
  {5f203067-dcea-46bb-9ce0-9dd03a569f86}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {12e614ee-006d-4d94-b053-b33400fc23d9}, !- Handle
  {8554f13b-7887-4ce3-969c-7b9a720645e8}, !- Name
  {54ab7a4c-9107-48fc-b2b3-45c782872e4b}, !- HVAC Component
  {27500eb5-deb7-4c41-bd61-56835832a10e}, !- Port 1
  {a2ab0def-bdfb-4d9c-bb3d-5c204ecf3a38}; !- Port 2

OS:PortList,
  {9ad751d7-803e-488f-bf47-566522371420}, !- Handle
  {34bf89b8-bc5c-4761-8d52-1f5d18eb9061}, !- Name
  {54ab7a4c-9107-48fc-b2b3-45c782872e4b}, !- HVAC Component
  {a4a8ecec-e6d9-47e6-9084-328ee67e2380}; !- Port 1

OS:PortList,
  {4046127c-1788-4608-8205-59df4615b4af}, !- Handle
  {f45aff51-7f74-4d63-96f0-321553ab13cb}, !- Name
  {54ab7a4c-9107-48fc-b2b3-45c782872e4b}, !- HVAC Component
  {ef12092e-4043-417b-89ac-8f07150d5cc7}; !- Port 1

OS:Sizing:Zone,
  {4a677bb3-96f2-4975-98ab-40b2e6fa606d}, !- Handle
  {54ab7a4c-9107-48fc-b2b3-45c782872e4b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {049c89fe-b59b-4226-a045-4a38fdff03f3}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {54ab7a4c-9107-48fc-b2b3-45c782872e4b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {85b2b691-fffa-4fc7-b14d-22a414f3a3d2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8fa8a587-7286-4dd7-9f02-6b9851ed3019}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {1a76dd87-6a1e-4990-b292-bd99cff8dcb2}, !- Handle
  Rendering Color 38,                     !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:ThermalZone,
  {cbb6a92c-d076-4f10-ad06-658c8bc2e189}, !- Handle
  Thermal Zone: Mechanical Room,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {325ac856-9128-42cd-92c2-15ea03123d34}, !- Zone Air Inlet Port List
  {b8f5443f-481b-4ed5-b2e3-b7fcf6ecb35b}, !- Zone Air Exhaust Port List
  {45aaa744-ea63-45ea-b5f1-cf0b44900447}, !- Zone Air Node Name
  {8c223258-5e05-4c94-ac83-002f8ac167cd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {793e8c68-b2a3-481c-9a26-17f1d713756b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0a0208b0-e193-408e-9246-65df6bbcb62d}, !- Handle
  Node 28,                                !- Name
  {45aaa744-ea63-45ea-b5f1-cf0b44900447}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {45aaa744-ea63-45ea-b5f1-cf0b44900447}, !- Handle
  {838d8aad-7650-486b-bbdd-e653e4f4e434}, !- Name
  {cbb6a92c-d076-4f10-ad06-658c8bc2e189}, !- Source Object
  11,                                     !- Outlet Port
  {0a0208b0-e193-408e-9246-65df6bbcb62d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {325ac856-9128-42cd-92c2-15ea03123d34}, !- Handle
  {7b3462d5-6361-4127-bc08-6e266e611cf3}, !- Name
  {cbb6a92c-d076-4f10-ad06-658c8bc2e189}; !- HVAC Component

OS:PortList,
  {b8f5443f-481b-4ed5-b2e3-b7fcf6ecb35b}, !- Handle
  {b3f3f5a4-37cd-43fa-9a67-4051ab12d0fb}, !- Name
  {cbb6a92c-d076-4f10-ad06-658c8bc2e189}; !- HVAC Component

OS:PortList,
  {8c223258-5e05-4c94-ac83-002f8ac167cd}, !- Handle
  {de4a1636-bb68-4618-a18c-a339fd2aa20b}, !- Name
  {cbb6a92c-d076-4f10-ad06-658c8bc2e189}; !- HVAC Component

OS:Sizing:Zone,
  {10b8bf3d-f807-4409-a298-301f9ae6169a}, !- Handle
  {cbb6a92c-d076-4f10-ad06-658c8bc2e189}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c5c1b852-670c-4fb2-acd5-70ab8da1a8e8}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {cbb6a92c-d076-4f10-ad06-658c8bc2e189}; !- Thermal Zone

OS:Rendering:Color,
  {793e8c68-b2a3-481c-9a26-17f1d713756b}, !- Handle
  Rendering Color 39,                     !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {b591f275-c066-4870-84d7-ab55ba1290c5}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  {710827bb-a0cf-4bb1-85a5-4d86c103859d}, !- Heating Setpoint Temperature Schedule Name
  {264715cc-3f7e-4d98-9491-946d8ad16a73}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2340f2a5-935b-467a-b392-b57afaea2aba}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  {710827bb-a0cf-4bb1-85a5-4d86c103859d}, !- Heating Setpoint Temperature Schedule Name
  {264715cc-3f7e-4d98-9491-946d8ad16a73}; !- Cooling Setpoint Temperature Schedule Name

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {dbedfb03-8f28-455b-9a52-7244745071eb}, !- Handle
  Air Terminal Single Duct VAV No Reheat 3, !- Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Availability Schedule Name
  {5d340e0f-cb31-47da-ba1f-71797838b01c}, !- Air Outlet Node Name
  {37a8036e-3eb0-4ca5-a05c-3eca35085ee4}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {50296387-8655-47aa-8778-1bf2670d5128}, !- Handle
  Node 29,                                !- Name
  {5d340e0f-cb31-47da-ba1f-71797838b01c}, !- Inlet Port
  {9d1be491-c9c7-446d-b0cb-fb099587b167}; !- Outlet Port

OS:Node,
  {629aef5d-4906-4c11-9e34-07c287924377}, !- Handle
  Node 30,                                !- Name
  {f331b41c-7d67-4d13-81a8-28c9447764e9}, !- Inlet Port
  {4e2c515e-b5d7-4cee-8861-2e71ec88e320}; !- Outlet Port

OS:Connection,
  {9d1be491-c9c7-446d-b0cb-fb099587b167}, !- Handle
  {397f9ce3-c3c9-4426-9c6e-aa55350207e3}, !- Name
  {50296387-8655-47aa-8778-1bf2670d5128}, !- Source Object
  3,                                      !- Outlet Port
  {66a66fe7-3052-4206-a4a4-9f5f3115e97e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f331b41c-7d67-4d13-81a8-28c9447764e9}, !- Handle
  {de3fbf99-f7ab-45ce-ac45-10ebc5a3936c}, !- Name
  {2b4fb34a-fb93-4368-9d90-96d634d227ee}, !- Source Object
  3,                                      !- Outlet Port
  {629aef5d-4906-4c11-9e34-07c287924377}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e2c515e-b5d7-4cee-8861-2e71ec88e320}, !- Handle
  {6a71580f-36b1-43d2-a48d-1140b9f872db}, !- Name
  {629aef5d-4906-4c11-9e34-07c287924377}, !- Source Object
  3,                                      !- Outlet Port
  {3c2be759-dec9-4b8c-9dc6-4e1202620908}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e5d69144-5c6a-47e5-84a3-10a1692e413d}, !- Handle
  Node 31,                                !- Name
  {9458747f-2fa2-4f70-b2df-3ef35010329c}, !- Inlet Port
  {37a8036e-3eb0-4ca5-a05c-3eca35085ee4}; !- Outlet Port

OS:Connection,
  {9458747f-2fa2-4f70-b2df-3ef35010329c}, !- Handle
  {5ae8b08a-803e-4748-9e84-bd8ec2072e8d}, !- Name
  {c30e1305-51e6-4020-a4d3-28956dd0ffd8}, !- Source Object
  5,                                      !- Outlet Port
  {e5d69144-5c6a-47e5-84a3-10a1692e413d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37a8036e-3eb0-4ca5-a05c-3eca35085ee4}, !- Handle
  {b35ec553-fbd6-4035-b9a2-5274c17cf855}, !- Name
  {e5d69144-5c6a-47e5-84a3-10a1692e413d}, !- Source Object
  3,                                      !- Outlet Port
  {dbedfb03-8f28-455b-9a52-7244745071eb}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5d340e0f-cb31-47da-ba1f-71797838b01c}, !- Handle
  {35dbea1c-97e7-40eb-a98a-137df3fa9ed1}, !- Name
  {dbedfb03-8f28-455b-9a52-7244745071eb}, !- Source Object
  3,                                      !- Outlet Port
  {50296387-8655-47aa-8778-1bf2670d5128}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {6bad332a-ffe1-47cb-a99c-268a6a7535ce}, !- Handle
  Air Terminal Single Duct VAV No Reheat 4, !- Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Availability Schedule Name
  {958572b2-b203-4c29-a190-b7deefd78f1a}, !- Air Outlet Node Name
  {a317b08c-83bf-4e36-a6c3-165a142066a9}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {71aecd1e-9855-4609-9bca-2c1f6a89e897}, !- Handle
  Node 32,                                !- Name
  {958572b2-b203-4c29-a190-b7deefd78f1a}, !- Inlet Port
  {c1d7a9dd-588b-45cc-a1e7-2653e763204c}; !- Outlet Port

OS:Node,
  {f17c19dc-c78e-46e7-9e14-3542a66d13a5}, !- Handle
  Node 33,                                !- Name
  {95abc19a-af5d-450f-b9da-2424247c0bbe}, !- Inlet Port
  {60791682-ab22-44b1-a21a-6ea5320a7b56}; !- Outlet Port

OS:Connection,
  {c1d7a9dd-588b-45cc-a1e7-2653e763204c}, !- Handle
  {597f6e4b-6005-40eb-8d39-7b2aca482c7a}, !- Name
  {71aecd1e-9855-4609-9bca-2c1f6a89e897}, !- Source Object
  3,                                      !- Outlet Port
  {cce099d1-9e6d-4e62-b0b3-cab1676f7e98}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {95abc19a-af5d-450f-b9da-2424247c0bbe}, !- Handle
  {3698d2bd-faae-4a75-8b75-e22ee6aed60c}, !- Name
  {b317b022-637c-45a7-813a-e49ba6f1a4a3}, !- Source Object
  3,                                      !- Outlet Port
  {f17c19dc-c78e-46e7-9e14-3542a66d13a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60791682-ab22-44b1-a21a-6ea5320a7b56}, !- Handle
  {b59099a5-5f05-47db-abc7-5b8a2ff03f0c}, !- Name
  {f17c19dc-c78e-46e7-9e14-3542a66d13a5}, !- Source Object
  3,                                      !- Outlet Port
  {3c2be759-dec9-4b8c-9dc6-4e1202620908}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2d198bd8-8ba8-4a6b-aace-e4a3f45fc9cf}, !- Handle
  Node 34,                                !- Name
  {05beb397-efee-4299-9e2d-9d287e7a426f}, !- Inlet Port
  {a317b08c-83bf-4e36-a6c3-165a142066a9}; !- Outlet Port

OS:Connection,
  {05beb397-efee-4299-9e2d-9d287e7a426f}, !- Handle
  {8b38f36f-7ce0-492c-8e81-74f53e6f4cd6}, !- Name
  {c30e1305-51e6-4020-a4d3-28956dd0ffd8}, !- Source Object
  6,                                      !- Outlet Port
  {2d198bd8-8ba8-4a6b-aace-e4a3f45fc9cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a317b08c-83bf-4e36-a6c3-165a142066a9}, !- Handle
  {a536014d-60eb-4c5d-95f5-2f2adeb755f9}, !- Name
  {2d198bd8-8ba8-4a6b-aace-e4a3f45fc9cf}, !- Source Object
  3,                                      !- Outlet Port
  {6bad332a-ffe1-47cb-a99c-268a6a7535ce}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {958572b2-b203-4c29-a190-b7deefd78f1a}, !- Handle
  {21f011d0-5665-42c5-a1d7-0c571f35bc78}, !- Name
  {6bad332a-ffe1-47cb-a99c-268a6a7535ce}, !- Source Object
  3,                                      !- Outlet Port
  {71aecd1e-9855-4609-9bca-2c1f6a89e897}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {fdb152bd-78dc-4e89-96ca-ff7e287d3cc8}, !- Handle
  Air Terminal Single Duct VAV No Reheat 5, !- Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Availability Schedule Name
  {dfc4f8c8-fe6f-42b7-a848-0417f76db158}, !- Air Outlet Node Name
  {23dd14a3-6594-472e-9fe1-40026ef6712f}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9778efba-ad25-4471-85ec-6ec1b44762e0}, !- Handle
  Node 35,                                !- Name
  {dfc4f8c8-fe6f-42b7-a848-0417f76db158}, !- Inlet Port
  {53151c7a-9d6f-4c77-bd31-da0e4a991472}; !- Outlet Port

OS:Node,
  {6fed5274-f663-407d-8f5f-1ba1ecb37a8d}, !- Handle
  Node 36,                                !- Name
  {8cf6afc3-729d-47bf-ae6f-00c24aa10538}, !- Inlet Port
  {b9bd3446-f9e4-47b8-a9fd-1e59f7d6b344}; !- Outlet Port

OS:Connection,
  {53151c7a-9d6f-4c77-bd31-da0e4a991472}, !- Handle
  {68a1a636-43c3-4f4e-9be3-bc9756b9e0c9}, !- Name
  {9778efba-ad25-4471-85ec-6ec1b44762e0}, !- Source Object
  3,                                      !- Outlet Port
  {e49900e6-1999-4526-9f02-2fabd1015ea4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8cf6afc3-729d-47bf-ae6f-00c24aa10538}, !- Handle
  {ec8a7350-bdd7-4312-8aad-2c22b239ce05}, !- Name
  {cde04ee4-077f-46ad-89ba-7ccf185a1392}, !- Source Object
  3,                                      !- Outlet Port
  {6fed5274-f663-407d-8f5f-1ba1ecb37a8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9bd3446-f9e4-47b8-a9fd-1e59f7d6b344}, !- Handle
  {656e54a9-83fa-4cef-8f9b-2ee12457c337}, !- Name
  {6fed5274-f663-407d-8f5f-1ba1ecb37a8d}, !- Source Object
  3,                                      !- Outlet Port
  {3c2be759-dec9-4b8c-9dc6-4e1202620908}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {f6ea1b4a-ef75-4b19-a6dd-b7664477db52}, !- Handle
  Node 37,                                !- Name
  {798612a4-a6be-4cdf-afc2-47193a932973}, !- Inlet Port
  {23dd14a3-6594-472e-9fe1-40026ef6712f}; !- Outlet Port

OS:Connection,
  {798612a4-a6be-4cdf-afc2-47193a932973}, !- Handle
  {4897eb77-8370-44e4-aca7-f06a3cf49898}, !- Name
  {c30e1305-51e6-4020-a4d3-28956dd0ffd8}, !- Source Object
  7,                                      !- Outlet Port
  {f6ea1b4a-ef75-4b19-a6dd-b7664477db52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23dd14a3-6594-472e-9fe1-40026ef6712f}, !- Handle
  {902771f7-528b-45cc-85bd-aeea3be53b59}, !- Name
  {f6ea1b4a-ef75-4b19-a6dd-b7664477db52}, !- Source Object
  3,                                      !- Outlet Port
  {fdb152bd-78dc-4e89-96ca-ff7e287d3cc8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {dfc4f8c8-fe6f-42b7-a848-0417f76db158}, !- Handle
  {50c9b851-e588-415f-92b7-bc8a09cb5a6d}, !- Name
  {fdb152bd-78dc-4e89-96ca-ff7e287d3cc8}, !- Source Object
  3,                                      !- Outlet Port
  {9778efba-ad25-4471-85ec-6ec1b44762e0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {1836a141-4562-4100-8bbd-ba66ceb48e90}, !- Handle
  Air Terminal Single Duct VAV No Reheat 6, !- Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Availability Schedule Name
  {83f7fc80-6416-436e-8b23-323ddbc87fd9}, !- Air Outlet Node Name
  {73550a64-1533-4884-8142-1f0fd8164792}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9b5c46f1-1f72-429d-8d16-e9c92bb31f94}, !- Handle
  Node 38,                                !- Name
  {83f7fc80-6416-436e-8b23-323ddbc87fd9}, !- Inlet Port
  {7f8c7377-dbcc-4193-b2d3-441c19d4a819}; !- Outlet Port

OS:Node,
  {7329b80e-1121-47b5-aeeb-8d59bfc604cd}, !- Handle
  Node 39,                                !- Name
  {1c92bc1b-0253-444b-a270-1906ef0d55ed}, !- Inlet Port
  {178cd53e-40e8-45d0-9b32-80ebe995090b}; !- Outlet Port

OS:Connection,
  {7f8c7377-dbcc-4193-b2d3-441c19d4a819}, !- Handle
  {7cf64590-6c4a-42af-a411-021cf8b91dd9}, !- Name
  {9b5c46f1-1f72-429d-8d16-e9c92bb31f94}, !- Source Object
  3,                                      !- Outlet Port
  {41643e9f-8b44-4fd9-a91a-68183bce3505}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1c92bc1b-0253-444b-a270-1906ef0d55ed}, !- Handle
  {19b7b86e-633f-4c32-83f0-be487bb5e4aa}, !- Name
  {83f7f006-b405-42d2-aa7a-a43e5f9e948a}, !- Source Object
  3,                                      !- Outlet Port
  {7329b80e-1121-47b5-aeeb-8d59bfc604cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {178cd53e-40e8-45d0-9b32-80ebe995090b}, !- Handle
  {f636f113-10df-4d18-b184-be1a577f3ddb}, !- Name
  {7329b80e-1121-47b5-aeeb-8d59bfc604cd}, !- Source Object
  3,                                      !- Outlet Port
  {3c2be759-dec9-4b8c-9dc6-4e1202620908}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e40cf4f7-dabd-449b-bb2c-e7f7b15ee7dc}, !- Handle
  Node 40,                                !- Name
  {f9f31c6d-daac-44e4-be6a-97dbb9f826f0}, !- Inlet Port
  {73550a64-1533-4884-8142-1f0fd8164792}; !- Outlet Port

OS:Connection,
  {f9f31c6d-daac-44e4-be6a-97dbb9f826f0}, !- Handle
  {d0fe55e5-2f48-4ba1-9c07-1e4be1f05f80}, !- Name
  {c30e1305-51e6-4020-a4d3-28956dd0ffd8}, !- Source Object
  8,                                      !- Outlet Port
  {e40cf4f7-dabd-449b-bb2c-e7f7b15ee7dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73550a64-1533-4884-8142-1f0fd8164792}, !- Handle
  {d0b3eecf-d8f7-4aef-91a5-f0f9b6674106}, !- Name
  {e40cf4f7-dabd-449b-bb2c-e7f7b15ee7dc}, !- Source Object
  3,                                      !- Outlet Port
  {1836a141-4562-4100-8bbd-ba66ceb48e90}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {83f7fc80-6416-436e-8b23-323ddbc87fd9}, !- Handle
  {6bc411b5-3270-4adf-90cb-d60299f6012a}, !- Name
  {1836a141-4562-4100-8bbd-ba66ceb48e90}, !- Source Object
  3,                                      !- Outlet Port
  {9b5c46f1-1f72-429d-8d16-e9c92bb31f94}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {143c5ce1-abb3-401a-8c5d-8bbdbb37bb91}, !- Handle
  Air Terminal Single Duct VAV No Reheat 7, !- Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Availability Schedule Name
  {c6e0bb03-e1cc-4e0e-ba81-64a3e592b2e2}, !- Air Outlet Node Name
  {6d3979fb-0bf5-417a-9d6f-e7a0a122b073}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {926366e0-9921-4251-a6a4-9bb27bcdd1b7}, !- Handle
  Node 41,                                !- Name
  {c6e0bb03-e1cc-4e0e-ba81-64a3e592b2e2}, !- Inlet Port
  {23766395-3ac1-402b-9701-d7f91d55dafd}; !- Outlet Port

OS:Node,
  {caa369a5-35be-49b1-83b2-bd24b5dbb28c}, !- Handle
  Node 42,                                !- Name
  {80675eec-b7f8-49d9-a2fe-1afdfd1d155a}, !- Inlet Port
  {0270e92b-4d70-4b11-a2c5-4862147153e2}; !- Outlet Port

OS:Connection,
  {23766395-3ac1-402b-9701-d7f91d55dafd}, !- Handle
  {6c9ed103-e285-49a3-835b-e66c428ec649}, !- Name
  {926366e0-9921-4251-a6a4-9bb27bcdd1b7}, !- Source Object
  3,                                      !- Outlet Port
  {87028d87-39d1-4d69-aa86-64b09602c099}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {80675eec-b7f8-49d9-a2fe-1afdfd1d155a}, !- Handle
  {272750cf-7f1d-49f7-b37f-0e08b48df92e}, !- Name
  {4eb9d2a7-6fca-4329-8c6f-d4ee93d15c42}, !- Source Object
  3,                                      !- Outlet Port
  {caa369a5-35be-49b1-83b2-bd24b5dbb28c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0270e92b-4d70-4b11-a2c5-4862147153e2}, !- Handle
  {242d74a5-8f42-443b-80fa-4b1eb2805c19}, !- Name
  {caa369a5-35be-49b1-83b2-bd24b5dbb28c}, !- Source Object
  3,                                      !- Outlet Port
  {3c2be759-dec9-4b8c-9dc6-4e1202620908}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c9ad29b1-63d7-40ee-aed4-73e7d982d1ca}, !- Handle
  Node 43,                                !- Name
  {c8414f92-447b-4736-a074-261b67157c85}, !- Inlet Port
  {6d3979fb-0bf5-417a-9d6f-e7a0a122b073}; !- Outlet Port

OS:Connection,
  {c8414f92-447b-4736-a074-261b67157c85}, !- Handle
  {5b3bdf55-5574-43d0-a2c4-d40e3bce48cf}, !- Name
  {c30e1305-51e6-4020-a4d3-28956dd0ffd8}, !- Source Object
  9,                                      !- Outlet Port
  {c9ad29b1-63d7-40ee-aed4-73e7d982d1ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d3979fb-0bf5-417a-9d6f-e7a0a122b073}, !- Handle
  {a0b6ce45-5717-4ee7-b725-0104d07d748a}, !- Name
  {c9ad29b1-63d7-40ee-aed4-73e7d982d1ca}, !- Source Object
  3,                                      !- Outlet Port
  {143c5ce1-abb3-401a-8c5d-8bbdbb37bb91}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c6e0bb03-e1cc-4e0e-ba81-64a3e592b2e2}, !- Handle
  {e53a75aa-e136-4674-9000-1d7920c9307c}, !- Name
  {143c5ce1-abb3-401a-8c5d-8bbdbb37bb91}, !- Source Object
  3,                                      !- Outlet Port
  {926366e0-9921-4251-a6a4-9bb27bcdd1b7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {85b2b691-fffa-4fc7-b14d-22a414f3a3d2}, !- Handle
  Air Terminal Single Duct VAV No Reheat 8, !- Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Availability Schedule Name
  {10d39886-a5e0-4712-94b6-06832a0f6755}, !- Air Outlet Node Name
  {0c230e3a-3472-4318-a1b2-e4263c44ff85}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {90c33c8e-ee69-4596-9668-8ab00a599a1d}, !- Handle
  Node 44,                                !- Name
  {10d39886-a5e0-4712-94b6-06832a0f6755}, !- Inlet Port
  {27500eb5-deb7-4c41-bd61-56835832a10e}; !- Outlet Port

OS:Node,
  {a656fc7e-c726-4d6c-b82a-7b372c1c84e3}, !- Handle
  Node 45,                                !- Name
  {ef12092e-4043-417b-89ac-8f07150d5cc7}, !- Inlet Port
  {a6753647-2f4c-4c4e-8a8f-fedac3fcee3d}; !- Outlet Port

OS:Connection,
  {27500eb5-deb7-4c41-bd61-56835832a10e}, !- Handle
  {6bb473a5-4236-4c95-9cbd-d4509155d0a4}, !- Name
  {90c33c8e-ee69-4596-9668-8ab00a599a1d}, !- Source Object
  3,                                      !- Outlet Port
  {12e614ee-006d-4d94-b053-b33400fc23d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ef12092e-4043-417b-89ac-8f07150d5cc7}, !- Handle
  {0ae764e5-c514-4832-ac0e-01aa8cdfefe3}, !- Name
  {4046127c-1788-4608-8205-59df4615b4af}, !- Source Object
  3,                                      !- Outlet Port
  {a656fc7e-c726-4d6c-b82a-7b372c1c84e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6753647-2f4c-4c4e-8a8f-fedac3fcee3d}, !- Handle
  {70a87ed4-81bc-41c7-b013-72082c65e7f4}, !- Name
  {a656fc7e-c726-4d6c-b82a-7b372c1c84e3}, !- Source Object
  3,                                      !- Outlet Port
  {3c2be759-dec9-4b8c-9dc6-4e1202620908}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {437bba10-c614-49e1-bab2-69d55374f86b}, !- Handle
  Node 46,                                !- Name
  {aa5ee7e2-55f7-4968-9856-345352a1f0e6}, !- Inlet Port
  {0c230e3a-3472-4318-a1b2-e4263c44ff85}; !- Outlet Port

OS:Connection,
  {aa5ee7e2-55f7-4968-9856-345352a1f0e6}, !- Handle
  {1626d752-0091-43e0-b74a-9795fd564655}, !- Name
  {c30e1305-51e6-4020-a4d3-28956dd0ffd8}, !- Source Object
  10,                                     !- Outlet Port
  {437bba10-c614-49e1-bab2-69d55374f86b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c230e3a-3472-4318-a1b2-e4263c44ff85}, !- Handle
  {6d31638c-f989-4d8c-859c-3055021c05d1}, !- Name
  {437bba10-c614-49e1-bab2-69d55374f86b}, !- Source Object
  3,                                      !- Outlet Port
  {85b2b691-fffa-4fc7-b14d-22a414f3a3d2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {10d39886-a5e0-4712-94b6-06832a0f6755}, !- Handle
  {05fbec95-dd42-4081-8ed1-fcdcc80751f4}, !- Name
  {85b2b691-fffa-4fc7-b14d-22a414f3a3d2}, !- Source Object
  3,                                      !- Outlet Port
  {90c33c8e-ee69-4596-9668-8ab00a599a1d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {fc977329-195b-414f-a026-9cd7a3654f95}, !- Handle
  Air Terminal Single Duct VAV No Reheat 9, !- Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Availability Schedule Name
  {b5b7d30f-8d7c-4489-baf1-155a7368a39c}, !- Air Outlet Node Name
  {191babc9-48a1-4093-bb97-2ac6cecac036}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {38799c25-e62f-4194-9b51-a9bab518f9ca}, !- Handle
  Node 47,                                !- Name
  {b5b7d30f-8d7c-4489-baf1-155a7368a39c}, !- Inlet Port
  {ed0699a0-47b8-4a35-a5d8-cb36d0119fd5}; !- Outlet Port

OS:Node,
  {21804f31-6820-4949-9ef8-9146583ebcb1}, !- Handle
  Node 48,                                !- Name
  {3765bf29-45ff-4deb-bab6-46c6f27c0ad2}, !- Inlet Port
  {3fca0b11-a6ec-4716-b5bb-d6d10275eadc}; !- Outlet Port

OS:Connection,
  {ed0699a0-47b8-4a35-a5d8-cb36d0119fd5}, !- Handle
  {7d374ea3-1b41-4c70-865c-a896014c76cb}, !- Name
  {38799c25-e62f-4194-9b51-a9bab518f9ca}, !- Source Object
  3,                                      !- Outlet Port
  {c485a4e0-6548-4dca-9a94-8b5b5315e256}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3765bf29-45ff-4deb-bab6-46c6f27c0ad2}, !- Handle
  {66efc1fc-fb71-47b2-b2cb-bb6227fe6560}, !- Name
  {d29c0c5d-2594-466c-b0e9-9cf7bd16b386}, !- Source Object
  3,                                      !- Outlet Port
  {21804f31-6820-4949-9ef8-9146583ebcb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fca0b11-a6ec-4716-b5bb-d6d10275eadc}, !- Handle
  {e108b784-4aa7-4f09-93d9-177953b08ede}, !- Name
  {21804f31-6820-4949-9ef8-9146583ebcb1}, !- Source Object
  3,                                      !- Outlet Port
  {3c2be759-dec9-4b8c-9dc6-4e1202620908}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f6cc74d7-bb91-4b99-8d5d-1b70761c06a4}, !- Handle
  Node 51,                                !- Name
  {b55d80a4-0262-4790-9af7-e79e5167559e}, !- Inlet Port
  {191babc9-48a1-4093-bb97-2ac6cecac036}; !- Outlet Port

OS:Connection,
  {b55d80a4-0262-4790-9af7-e79e5167559e}, !- Handle
  {01f87813-9189-4d94-8fa6-76f52fe80f37}, !- Name
  {c30e1305-51e6-4020-a4d3-28956dd0ffd8}, !- Source Object
  11,                                     !- Outlet Port
  {f6cc74d7-bb91-4b99-8d5d-1b70761c06a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {191babc9-48a1-4093-bb97-2ac6cecac036}, !- Handle
  {cec5ab46-1807-4c7b-8d21-13473d52987e}, !- Name
  {f6cc74d7-bb91-4b99-8d5d-1b70761c06a4}, !- Source Object
  3,                                      !- Outlet Port
  {fc977329-195b-414f-a026-9cd7a3654f95}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b5b7d30f-8d7c-4489-baf1-155a7368a39c}, !- Handle
  {a3f71e80-a217-4dda-8712-a5e092408372}, !- Name
  {fc977329-195b-414f-a026-9cd7a3654f95}, !- Source Object
  3,                                      !- Outlet Port
  {38799c25-e62f-4194-9b51-a9bab518f9ca}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {8677285c-95fd-4e79-b4f6-308a14a44b7c}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 3, !- Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Terminal Unit Availability schedule
  {5277d8fa-efda-490c-b56b-1818881e4f2e}, !- Terminal Unit Air Inlet Node
  {d16590ab-e4f4-455f-8e23-dcf10cadc2f1}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {870e8872-e9ef-4e9c-9a23-98c588be5a5a}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {d9925429-ed8a-466a-a52f-e9f7058ab3e8}, !- Cooling Coil
  {28d78104-ac83-4966-906b-40e069bc998c}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {870e8872-e9ef-4e9c-9a23-98c588be5a5a}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Fan 2, !- Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5320cc9f-e69f-4384-8f1c-09e8efb6e943}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {20068556-2587-402a-ba95-1bd05f3bda0a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {d9925429-ed8a-466a-a52f-e9f7058ab3e8}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 2, !- Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {8d804ca6-409e-434c-a8bd-f4b661daecdf}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {cfb2b6b1-7af1-4808-bcdb-d35b1d52304c}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {28d78104-ac83-4966-906b-40e069bc998c}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 2, !- Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {82059a90-df1a-4404-9dc9-a5c876ddb772}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {c9c9407b-eeb5-42b9-9793-dbe8c2156275}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {0371ff21-bacd-4a0a-8056-2fc2d183e095}, !- Handle
  Node 52,                                !- Name
  {0a6e2a53-115e-49ce-bfb5-481d51676856}, !- Inlet Port
  {5277d8fa-efda-490c-b56b-1818881e4f2e}; !- Outlet Port

OS:Connection,
  {0a6e2a53-115e-49ce-bfb5-481d51676856}, !- Handle
  {c03b497f-a963-4215-8f4c-9e028e2ac718}, !- Name
  {aa08b9df-e682-49c9-a314-da2950733eec}, !- Source Object
  3,                                      !- Outlet Port
  {0371ff21-bacd-4a0a-8056-2fc2d183e095}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5277d8fa-efda-490c-b56b-1818881e4f2e}, !- Handle
  {1e1c7a38-4bee-4943-b9a6-64d12cf17868}, !- Name
  {0371ff21-bacd-4a0a-8056-2fc2d183e095}, !- Source Object
  3,                                      !- Outlet Port
  {8677285c-95fd-4e79-b4f6-308a14a44b7c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3b029969-ab1e-49b8-80ee-c4ecf5411f17}, !- Handle
  Node 53,                                !- Name
  {d16590ab-e4f4-455f-8e23-dcf10cadc2f1}, !- Inlet Port
  {e79b776b-2201-4459-af49-5262039a3614}; !- Outlet Port

OS:Connection,
  {e79b776b-2201-4459-af49-5262039a3614}, !- Handle
  {2437ac4d-234a-4906-b7df-2f33c99f9fbd}, !- Name
  {3b029969-ab1e-49b8-80ee-c4ecf5411f17}, !- Source Object
  3,                                      !- Outlet Port
  {66a66fe7-3052-4206-a4a4-9f5f3115e97e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d16590ab-e4f4-455f-8e23-dcf10cadc2f1}, !- Handle
  {333e4436-3d47-4c67-a185-9b5f6f13e7ee}, !- Name
  {8677285c-95fd-4e79-b4f6-308a14a44b7c}, !- Source Object
  4,                                      !- Outlet Port
  {3b029969-ab1e-49b8-80ee-c4ecf5411f17}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {68d68609-f1bf-49e3-851d-ddec6ae38d95}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 4, !- Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Terminal Unit Availability schedule
  {fee787d4-1033-4b0a-a042-41f7270de8e5}, !- Terminal Unit Air Inlet Node
  {706b2c1a-2013-41a6-bc26-c5c935f41083}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {684626fb-e1eb-4ec0-a7b7-06679185fbeb}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {799fa0f5-4a4a-47bb-afd2-6b788dbbb7f8}, !- Cooling Coil
  {d79244de-2e05-47ce-a002-c996930b8258}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {684626fb-e1eb-4ec0-a7b7-06679185fbeb}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Fan 3, !- Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5320cc9f-e69f-4384-8f1c-09e8efb6e943}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {20068556-2587-402a-ba95-1bd05f3bda0a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {799fa0f5-4a4a-47bb-afd2-6b788dbbb7f8}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 3, !- Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {8d804ca6-409e-434c-a8bd-f4b661daecdf}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {cfb2b6b1-7af1-4808-bcdb-d35b1d52304c}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {d79244de-2e05-47ce-a002-c996930b8258}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 3, !- Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {82059a90-df1a-4404-9dc9-a5c876ddb772}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {c9c9407b-eeb5-42b9-9793-dbe8c2156275}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {288d3935-afec-49fb-8671-90de3201544b}, !- Handle
  Node 54,                                !- Name
  {2107fbcd-33e5-4088-ba8d-48fd63e5ecfa}, !- Inlet Port
  {fee787d4-1033-4b0a-a042-41f7270de8e5}; !- Outlet Port

OS:Connection,
  {2107fbcd-33e5-4088-ba8d-48fd63e5ecfa}, !- Handle
  {59774a73-71f9-4691-9476-dc331a3a7e97}, !- Name
  {56fa0db4-e382-4750-afb2-4cbde9d66c33}, !- Source Object
  3,                                      !- Outlet Port
  {288d3935-afec-49fb-8671-90de3201544b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fee787d4-1033-4b0a-a042-41f7270de8e5}, !- Handle
  {f36f849b-cf70-4e36-9bf9-b031946ab189}, !- Name
  {288d3935-afec-49fb-8671-90de3201544b}, !- Source Object
  3,                                      !- Outlet Port
  {68d68609-f1bf-49e3-851d-ddec6ae38d95}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b5fe175a-8bc5-4efd-a2e9-862eb9c55906}, !- Handle
  Node 55,                                !- Name
  {706b2c1a-2013-41a6-bc26-c5c935f41083}, !- Inlet Port
  {76cdcd61-97bb-4779-a9a3-3016518a1388}; !- Outlet Port

OS:Connection,
  {76cdcd61-97bb-4779-a9a3-3016518a1388}, !- Handle
  {fa1482af-0496-4555-b81d-0981ff640ffe}, !- Name
  {b5fe175a-8bc5-4efd-a2e9-862eb9c55906}, !- Source Object
  3,                                      !- Outlet Port
  {cce099d1-9e6d-4e62-b0b3-cab1676f7e98}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {706b2c1a-2013-41a6-bc26-c5c935f41083}, !- Handle
  {4f5674fd-1d53-4166-976c-9ac7fff28b67}, !- Name
  {68d68609-f1bf-49e3-851d-ddec6ae38d95}, !- Source Object
  4,                                      !- Outlet Port
  {b5fe175a-8bc5-4efd-a2e9-862eb9c55906}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {3e099806-7ddb-4c5e-8b93-5229ccc29b96}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 5, !- Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Terminal Unit Availability schedule
  {92e23c09-d4fc-4150-923e-2bb973452127}, !- Terminal Unit Air Inlet Node
  {8a521679-f3f2-4139-a1ea-ec19d6124501}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {c72d0936-9e4d-4e9d-9bc8-38744f2a798b}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {1c764372-f8be-4893-86ec-7da2eda51a93}, !- Cooling Coil
  {5484ca86-acd3-40ba-b8e5-f913dcf1cae1}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {c72d0936-9e4d-4e9d-9bc8-38744f2a798b}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Fan 4, !- Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5320cc9f-e69f-4384-8f1c-09e8efb6e943}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {20068556-2587-402a-ba95-1bd05f3bda0a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {1c764372-f8be-4893-86ec-7da2eda51a93}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 4, !- Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {8d804ca6-409e-434c-a8bd-f4b661daecdf}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {cfb2b6b1-7af1-4808-bcdb-d35b1d52304c}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {5484ca86-acd3-40ba-b8e5-f913dcf1cae1}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 4, !- Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {82059a90-df1a-4404-9dc9-a5c876ddb772}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {c9c9407b-eeb5-42b9-9793-dbe8c2156275}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {4fbb2102-bb52-4766-bb21-2a1521cc5024}, !- Handle
  Node 56,                                !- Name
  {23a7c8c0-221b-4e87-8922-c835f03d5ef2}, !- Inlet Port
  {92e23c09-d4fc-4150-923e-2bb973452127}; !- Outlet Port

OS:Connection,
  {23a7c8c0-221b-4e87-8922-c835f03d5ef2}, !- Handle
  {92e66d6a-af92-436e-968b-99aee801bdea}, !- Name
  {44bfe588-d702-46f8-8efe-0ced9c40075b}, !- Source Object
  3,                                      !- Outlet Port
  {4fbb2102-bb52-4766-bb21-2a1521cc5024}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92e23c09-d4fc-4150-923e-2bb973452127}, !- Handle
  {e2197e37-91f0-4d18-9ea7-00a4f8a7fef4}, !- Name
  {4fbb2102-bb52-4766-bb21-2a1521cc5024}, !- Source Object
  3,                                      !- Outlet Port
  {3e099806-7ddb-4c5e-8b93-5229ccc29b96}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cbf516ff-0949-437b-a478-8a9e84fe4c6f}, !- Handle
  Node 57,                                !- Name
  {8a521679-f3f2-4139-a1ea-ec19d6124501}, !- Inlet Port
  {5705b3b8-092f-4c5f-8f96-cc1afb8f0532}; !- Outlet Port

OS:Connection,
  {5705b3b8-092f-4c5f-8f96-cc1afb8f0532}, !- Handle
  {4dae0075-aef0-4e5a-827d-b339345264be}, !- Name
  {cbf516ff-0949-437b-a478-8a9e84fe4c6f}, !- Source Object
  3,                                      !- Outlet Port
  {e49900e6-1999-4526-9f02-2fabd1015ea4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8a521679-f3f2-4139-a1ea-ec19d6124501}, !- Handle
  {5494e39a-be9a-4329-b242-9e1984e94cb0}, !- Name
  {3e099806-7ddb-4c5e-8b93-5229ccc29b96}, !- Source Object
  4,                                      !- Outlet Port
  {cbf516ff-0949-437b-a478-8a9e84fe4c6f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {19c20050-ba95-4197-b297-ab027a284aa9}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 6, !- Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Terminal Unit Availability schedule
  {4d52c61c-002f-4f6c-b06f-bd1c4a50b595}, !- Terminal Unit Air Inlet Node
  {a9972439-5ed3-49b9-b318-351fb84545a6}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {a209b93d-0477-4841-8af1-c28574938f61}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {9b749a4d-71fc-4797-8753-907340f3051d}, !- Cooling Coil
  {5e82653b-3724-49dd-9c0a-a165ded5ccd5}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {a209b93d-0477-4841-8af1-c28574938f61}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Fan 5, !- Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5320cc9f-e69f-4384-8f1c-09e8efb6e943}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {20068556-2587-402a-ba95-1bd05f3bda0a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {9b749a4d-71fc-4797-8753-907340f3051d}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 5, !- Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {8d804ca6-409e-434c-a8bd-f4b661daecdf}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {cfb2b6b1-7af1-4808-bcdb-d35b1d52304c}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {5e82653b-3724-49dd-9c0a-a165ded5ccd5}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 5, !- Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {82059a90-df1a-4404-9dc9-a5c876ddb772}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {c9c9407b-eeb5-42b9-9793-dbe8c2156275}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {8cc9a71b-a3ef-41a9-a140-fda6fb32f91b}, !- Handle
  Node 58,                                !- Name
  {54dd857c-43ab-412e-a00c-eca73eb40014}, !- Inlet Port
  {4d52c61c-002f-4f6c-b06f-bd1c4a50b595}; !- Outlet Port

OS:Connection,
  {54dd857c-43ab-412e-a00c-eca73eb40014}, !- Handle
  {5a13d87a-dfb7-46e4-a55d-a330177d2a2c}, !- Name
  {9c1776ba-57bf-4f47-b042-14e1fe067388}, !- Source Object
  3,                                      !- Outlet Port
  {8cc9a71b-a3ef-41a9-a140-fda6fb32f91b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d52c61c-002f-4f6c-b06f-bd1c4a50b595}, !- Handle
  {731cb8c9-2012-4299-9a94-60a7c28e0319}, !- Name
  {8cc9a71b-a3ef-41a9-a140-fda6fb32f91b}, !- Source Object
  3,                                      !- Outlet Port
  {19c20050-ba95-4197-b297-ab027a284aa9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {771ab2ed-eb08-4429-a857-19b7a9a85098}, !- Handle
  Node 59,                                !- Name
  {a9972439-5ed3-49b9-b318-351fb84545a6}, !- Inlet Port
  {88b2a228-bac4-4864-b4db-83127e4d7fa6}; !- Outlet Port

OS:Connection,
  {88b2a228-bac4-4864-b4db-83127e4d7fa6}, !- Handle
  {83eb940d-9619-4cb4-92dd-7b97492aa8ad}, !- Name
  {771ab2ed-eb08-4429-a857-19b7a9a85098}, !- Source Object
  3,                                      !- Outlet Port
  {41643e9f-8b44-4fd9-a91a-68183bce3505}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a9972439-5ed3-49b9-b318-351fb84545a6}, !- Handle
  {5371addc-af63-4885-8a2d-2ae49299193c}, !- Name
  {19c20050-ba95-4197-b297-ab027a284aa9}, !- Source Object
  4,                                      !- Outlet Port
  {771ab2ed-eb08-4429-a857-19b7a9a85098}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {b2b4483a-a8b3-421b-9d32-a92fb9a2840c}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 7, !- Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Terminal Unit Availability schedule
  {a730cc46-4564-4ed2-9e8d-a9e1b0356a66}, !- Terminal Unit Air Inlet Node
  {9f209742-946c-4e26-a5b9-051601d7f91d}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {16401adc-c1b4-4285-b398-9c24d0c6d1ad}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {3f76f6a6-c826-43c7-9f56-649d6ee2eb90}, !- Cooling Coil
  {64734f30-0f36-4976-a0ad-9d8b6a812943}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {16401adc-c1b4-4285-b398-9c24d0c6d1ad}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Fan 6, !- Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5320cc9f-e69f-4384-8f1c-09e8efb6e943}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {20068556-2587-402a-ba95-1bd05f3bda0a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {3f76f6a6-c826-43c7-9f56-649d6ee2eb90}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 6, !- Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {8d804ca6-409e-434c-a8bd-f4b661daecdf}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {cfb2b6b1-7af1-4808-bcdb-d35b1d52304c}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {64734f30-0f36-4976-a0ad-9d8b6a812943}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 6, !- Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {82059a90-df1a-4404-9dc9-a5c876ddb772}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {c9c9407b-eeb5-42b9-9793-dbe8c2156275}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {f677fb8f-fb52-4c4d-8310-dff9ce752dc7}, !- Handle
  Node 60,                                !- Name
  {3fa4dec0-a8ec-4985-a780-4e64fa99e8f9}, !- Inlet Port
  {a730cc46-4564-4ed2-9e8d-a9e1b0356a66}; !- Outlet Port

OS:Connection,
  {3fa4dec0-a8ec-4985-a780-4e64fa99e8f9}, !- Handle
  {9aecd9b7-ffd0-413b-bc1e-5a561555158c}, !- Name
  {de9d50f6-fbd6-4d5c-97d2-ce9f8059f3c0}, !- Source Object
  3,                                      !- Outlet Port
  {f677fb8f-fb52-4c4d-8310-dff9ce752dc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a730cc46-4564-4ed2-9e8d-a9e1b0356a66}, !- Handle
  {dbd1de04-16ae-4882-8293-9836528bc2eb}, !- Name
  {f677fb8f-fb52-4c4d-8310-dff9ce752dc7}, !- Source Object
  3,                                      !- Outlet Port
  {b2b4483a-a8b3-421b-9d32-a92fb9a2840c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a5170116-8888-428e-a2b3-54b6f181e0ad}, !- Handle
  Node 61,                                !- Name
  {9f209742-946c-4e26-a5b9-051601d7f91d}, !- Inlet Port
  {be3f19b3-c909-4223-a6a4-48673f656164}; !- Outlet Port

OS:Connection,
  {be3f19b3-c909-4223-a6a4-48673f656164}, !- Handle
  {f797935f-e8ed-4133-81cb-a8b74d961115}, !- Name
  {a5170116-8888-428e-a2b3-54b6f181e0ad}, !- Source Object
  3,                                      !- Outlet Port
  {87028d87-39d1-4d69-aa86-64b09602c099}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9f209742-946c-4e26-a5b9-051601d7f91d}, !- Handle
  {14bcd140-04c9-4f68-a666-bb635fdda697}, !- Name
  {b2b4483a-a8b3-421b-9d32-a92fb9a2840c}, !- Source Object
  4,                                      !- Outlet Port
  {a5170116-8888-428e-a2b3-54b6f181e0ad}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {8fa8a587-7286-4dd7-9f02-6b9851ed3019}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 8, !- Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Terminal Unit Availability schedule
  {ddeb8b21-506c-4808-a43d-ed27c88f5160}, !- Terminal Unit Air Inlet Node
  {8edfad73-5bbc-4e2a-b3f1-612850bcb4eb}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {108174ab-29bf-4d27-819e-28a6ba0f3b05}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {fe70f14e-6927-48c1-a820-dafe7271e833}, !- Cooling Coil
  {07232554-0a32-4a4f-a032-5246e0fa9e5e}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {108174ab-29bf-4d27-819e-28a6ba0f3b05}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Fan 7, !- Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5320cc9f-e69f-4384-8f1c-09e8efb6e943}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {20068556-2587-402a-ba95-1bd05f3bda0a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {fe70f14e-6927-48c1-a820-dafe7271e833}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 7, !- Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {8d804ca6-409e-434c-a8bd-f4b661daecdf}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {cfb2b6b1-7af1-4808-bcdb-d35b1d52304c}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {07232554-0a32-4a4f-a032-5246e0fa9e5e}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 7, !- Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {82059a90-df1a-4404-9dc9-a5c876ddb772}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {c9c9407b-eeb5-42b9-9793-dbe8c2156275}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {560185dd-c57a-41b1-8c85-c60811a2402c}, !- Handle
  Node 62,                                !- Name
  {a4a8ecec-e6d9-47e6-9084-328ee67e2380}, !- Inlet Port
  {ddeb8b21-506c-4808-a43d-ed27c88f5160}; !- Outlet Port

OS:Connection,
  {a4a8ecec-e6d9-47e6-9084-328ee67e2380}, !- Handle
  {2af8b981-58f3-44fa-98ca-5a3a502a4b20}, !- Name
  {9ad751d7-803e-488f-bf47-566522371420}, !- Source Object
  3,                                      !- Outlet Port
  {560185dd-c57a-41b1-8c85-c60811a2402c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddeb8b21-506c-4808-a43d-ed27c88f5160}, !- Handle
  {caefdea8-7e88-46b3-8918-b789fe5659ad}, !- Name
  {560185dd-c57a-41b1-8c85-c60811a2402c}, !- Source Object
  3,                                      !- Outlet Port
  {8fa8a587-7286-4dd7-9f02-6b9851ed3019}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c619e09f-53b2-4d65-9876-5a63f436447c}, !- Handle
  Node 63,                                !- Name
  {8edfad73-5bbc-4e2a-b3f1-612850bcb4eb}, !- Inlet Port
  {a2ab0def-bdfb-4d9c-bb3d-5c204ecf3a38}; !- Outlet Port

OS:Connection,
  {a2ab0def-bdfb-4d9c-bb3d-5c204ecf3a38}, !- Handle
  {c496442a-7d94-4c6d-ae56-d6c26c76fb7a}, !- Name
  {c619e09f-53b2-4d65-9876-5a63f436447c}, !- Source Object
  3,                                      !- Outlet Port
  {12e614ee-006d-4d94-b053-b33400fc23d9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8edfad73-5bbc-4e2a-b3f1-612850bcb4eb}, !- Handle
  {8a133937-ce88-4f30-b8f2-1d6f0256cebf}, !- Name
  {8fa8a587-7286-4dd7-9f02-6b9851ed3019}, !- Source Object
  4,                                      !- Outlet Port
  {c619e09f-53b2-4d65-9876-5a63f436447c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {f8e18345-7c07-44f8-8d04-4cf836885967}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 9, !- Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Terminal Unit Availability schedule
  {51b18e2a-ba72-4e6b-9135-21094b005491}, !- Terminal Unit Air Inlet Node
  {0e9b0b51-eb30-491d-ba16-d0e310974759}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {927cbef8-bec7-4b34-98f5-77f15c533285}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {0b81e5c5-85cd-4e1d-aff6-26a6b951f8ab}, !- Cooling Coil
  {dc1ce34f-a255-41e5-9c98-3b57bb6d3afe}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {927cbef8-bec7-4b34-98f5-77f15c533285}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Fan 8, !- Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5320cc9f-e69f-4384-8f1c-09e8efb6e943}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {20068556-2587-402a-ba95-1bd05f3bda0a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {0b81e5c5-85cd-4e1d-aff6-26a6b951f8ab}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 8, !- Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {8d804ca6-409e-434c-a8bd-f4b661daecdf}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {cfb2b6b1-7af1-4808-bcdb-d35b1d52304c}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {dc1ce34f-a255-41e5-9c98-3b57bb6d3afe}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 8, !- Name
  {3d1edd77-101d-4c01-85e7-c6d59b0d13f2}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {82059a90-df1a-4404-9dc9-a5c876ddb772}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {c9c9407b-eeb5-42b9-9793-dbe8c2156275}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {056da035-3b7a-48cd-b703-ab6e2ae27256}, !- Handle
  Node 64,                                !- Name
  {c66017f6-21c7-4e0e-9379-c94d11372498}, !- Inlet Port
  {51b18e2a-ba72-4e6b-9135-21094b005491}; !- Outlet Port

OS:Connection,
  {c66017f6-21c7-4e0e-9379-c94d11372498}, !- Handle
  {2b69b924-f373-45ac-948f-c82a1a55cf42}, !- Name
  {0b528871-cf46-4c6a-b532-a9ba50c17d52}, !- Source Object
  3,                                      !- Outlet Port
  {056da035-3b7a-48cd-b703-ab6e2ae27256}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51b18e2a-ba72-4e6b-9135-21094b005491}, !- Handle
  {98b33684-e034-44f4-9e17-a773b7e52a49}, !- Name
  {056da035-3b7a-48cd-b703-ab6e2ae27256}, !- Source Object
  3,                                      !- Outlet Port
  {f8e18345-7c07-44f8-8d04-4cf836885967}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fda7018f-95a2-4299-890a-62b922db9c55}, !- Handle
  Node 65,                                !- Name
  {0e9b0b51-eb30-491d-ba16-d0e310974759}, !- Inlet Port
  {58bb7be6-fc17-4023-8c8a-d2eeb4791c3e}; !- Outlet Port

OS:Connection,
  {58bb7be6-fc17-4023-8c8a-d2eeb4791c3e}, !- Handle
  {e8451024-dcb0-4d88-9baf-8ab7399d6828}, !- Name
  {fda7018f-95a2-4299-890a-62b922db9c55}, !- Source Object
  3,                                      !- Outlet Port
  {c485a4e0-6548-4dca-9a94-8b5b5315e256}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0e9b0b51-eb30-491d-ba16-d0e310974759}, !- Handle
  {0ea1c424-7849-4ad1-8ea7-e35d00b278e0}, !- Name
  {f8e18345-7c07-44f8-8d04-4cf836885967}, !- Source Object
  4,                                      !- Outlet Port
  {fda7018f-95a2-4299-890a-62b922db9c55}, !- Target Object
  2;                                      !- Inlet Port

OS:SubSurface,
  {61533e44-46ff-468c-9d85-71ddb3730adf}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {32d0b65d-4383-4f84-8603-86cfb7085ec3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.6, -1.592, 2.51832550241905,         !- X,Y,Z Vertex 1 {m}
  -5.6, -1.592, 1.94432550241905,         !- X,Y,Z Vertex 2 {m}
  -5.6, -3.85, 1.94432550241905,          !- X,Y,Z Vertex 3 {m}
  -5.6, -3.85, 2.51832550241905;          !- X,Y,Z Vertex 4 {m}

OS:WeatherFile,
  {335715da-6483-4cf5-b139-ef94ccc03ffe}, !- Handle
  Chicago Midway Ap,                      !- City
  IL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725340,                                 !- WMO Number
  41.78,                                  !- Latitude {deg}
  -87.75,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  186,                                    !- Elevation {m}
  file:USA_IL_Chicago-Midway.AP.725340_TMY3.epw, !- Url
  6A6726C5;                               !- Checksum

